      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dw17_/_etvx16s18e(6v/9w)7": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra14dw17_/_etvx16s18e(6v/9w)7": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:07 h:min",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.9 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.79",
      "medium_temperature": "2.93",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "07 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.57",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5479 kWh",
      "medium_temperature": "7236 kWh",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "tbiv": "TOL",
      "-15_\u00b0c": "-22 \u00b0C",
      "-18_\u00b0c": "-22 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-15_\u00b0c": "8 kW",
      "-18_\u00b0c": "7.5 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-15_\u00b0c": "3.5",
      "-18_\u00b0c": "2.74",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-15_\u00b0c": "4.9 kW",
      "-18_\u00b0c": "5.8 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-15_\u00b0c": "5.07",
      "-18_\u00b0c": "3.67",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "1",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-15_\u00b0c": "5.3 kW",
      "-18_\u00b0c": "5.6 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-15_\u00b0c": "6.1",
      "-18_\u00b0c": "4.69",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "1",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-15_\u00b0c": "5.7 kW",
      "-18_\u00b0c": "6.2 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-15_\u00b0c": "7.03",
      "-18_\u00b0c": "6.12",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-15_\u00b0c": "10.7 kW",
      "-18_\u00b0c": "11 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-15_\u00b0c": "2.62",
      "-18_\u00b0c": "1.9",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-15_\u00b0c": "35 \u00b0C",
      "-18_\u00b0c": "55 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-15_\u00b0c": "31 W",
      "-18_\u00b0c": "31 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-15_\u00b0c": "33 W",
      "-18_\u00b0c": "33 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-15_\u00b0c": "42 W",
      "-18_\u00b0c": "42 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-15_\u00b0c": "0 W",
      "-18_\u00b0c": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-15_\u00b0c": "Electricity",
      "-18_\u00b0c": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-15_\u00b0c": "7425 kWh",
      "-18_\u00b0c": "9658 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "EN 12102-1 | Warmer Climate",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "166 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "PTO",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "42 W",
      "column_2": "42 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2992 kWh",
      "column_2": "4453 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "33 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "42 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1069 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model EPRA14DV37 / ETVZ16S18E(6V/9W)7",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra14dv37_/_etvz16s18e(6v/9w)7": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:07 h:min",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.2 W",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.69 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "3.01",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 42,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "07 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "140 %",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.58",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.1 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.47",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.56",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.44",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.4",
      "medium_temperature": "5.72",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.19",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.19",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "0 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5726 kWh",
      "medium_temperature": "7211 kWh",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 43,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 43,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "TOL",
      "column_1": "-22 \u00b0C",
      "column_2": "-22 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8 kW",
      "column_2": "7.5 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.5",
      "column_2": "2.74",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.9 kW",
      "column_2": "5.8 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.07",
      "column_2": "3.67",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.3 kW",
      "column_2": "5.6 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.1",
      "column_2": "4.69",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.7 kW",
      "column_2": "6.2 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.03",
      "column_2": "6.12",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.7 kW",
      "column_2": "11 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "41 W",
      "column_2": "41 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7417 kWh",
      "column_2": "9654 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "166 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.6",
      "medium_temperature": "3.78",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.6",
      "medium_temperature": "5.63",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2885 kWh",
      "column_2": "4463 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "21 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "41 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "21 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1038 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model EPRA14DW17 / ETVZ16S18E(6V/9W)7",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra14dw17_/_etvz16s18e(6v/9w)7": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:07 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.9 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.79",
      "medium_temperature": "2.93",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 46,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "07 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.57",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5479 kWh",
      "medium_temperature": "7236 kWh",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 47,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 47,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "TOL",
      "column_1": "-22 \u00b0C",
      "column_2": "-22 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8 kW",
      "column_2": "7.5 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.5",
      "column_2": "2.74",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.9 kW",
      "column_2": "5.8 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.07",
      "column_2": "3.67",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.3 kW",
      "column_2": "5.6 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.1",
      "column_2": "4.69",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.7 kW",
      "column_2": "6.2 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.03",
      "column_2": "6.12",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.7 kW",
      "column_2": "11 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "42 W",
      "column_2": "42 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7425 kWh",
      "column_2": "9658 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "166 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "PSB",
      "column_1": "42 W",
      "column_2": "42 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2992 kWh",
      "column_2": "4453 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "33 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "42 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1069 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model EPRA14DV37 / ETVH16S18E(6V/9W)7 + cooling kit",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra14dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:07 h:min",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.2 W",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.69 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "3.01",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "07 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "140 %",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.58",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.1 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.47",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.56",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.44",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.4",
      "medium_temperature": "5.72",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.19",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.19",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "0 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5726 kWh",
      "medium_temperature": "7211 kWh",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 51,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "tbiv": "TOL",
      "-15_\u00b0c": "-22 \u00b0C",
      "-18_\u00b0c": "-22 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-15_\u00b0c": "8 kW",
      "-18_\u00b0c": "7.5 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-15_\u00b0c": "3.5",
      "-18_\u00b0c": "2.74",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-15_\u00b0c": "4.9 kW",
      "-18_\u00b0c": "5.8 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-15_\u00b0c": "5.07",
      "-18_\u00b0c": "3.67",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "1",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-15_\u00b0c": "5.3 kW",
      "-18_\u00b0c": "5.6 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-15_\u00b0c": "6.1",
      "-18_\u00b0c": "4.69",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "1",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-15_\u00b0c": "5.7 kW",
      "-18_\u00b0c": "6.2 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-15_\u00b0c": "7.03",
      "-18_\u00b0c": "6.12",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-15_\u00b0c": "10.7 kW",
      "-18_\u00b0c": "11 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-15_\u00b0c": "2.62",
      "-18_\u00b0c": "1.9",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-15_\u00b0c": "35 \u00b0C",
      "-18_\u00b0c": "55 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-15_\u00b0c": "21 W",
      "-18_\u00b0c": "21 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-15_\u00b0c": "41 W",
      "-18_\u00b0c": "41 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-15_\u00b0c": "21 W",
      "-18_\u00b0c": "21 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-15_\u00b0c": "0 W",
      "-18_\u00b0c": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-15_\u00b0c": "Electricity",
      "-18_\u00b0c": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-15_\u00b0c": "7417 kWh",
      "-18_\u00b0c": "9654 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "EN 12102-1 | Warmer Climate",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "166 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.6",
      "medium_temperature": "3.78",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.6",
      "medium_temperature": "5.63",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "PTO",
      "column_1": "41 W",
      "column_2": "41 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2885 kWh",
      "column_2": "4463 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "21 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "41 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "21 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1038 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model EPRA14DW17 / ETVH16S18E(6V/9W)7 + cooling kit",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra14dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:07 h:min",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.9 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.79",
      "medium_temperature": "2.93",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "07 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.57",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5479 kWh",
      "medium_temperature": "7236 kWh",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 55,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "tbiv": "TOL",
      "-15_\u00b0c": "-22 \u00b0C",
      "-18_\u00b0c": "-22 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-15_\u00b0c": "8 kW",
      "-18_\u00b0c": "7.5 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-15_\u00b0c": "3.5",
      "-18_\u00b0c": "2.74",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-15_\u00b0c": "4.9 kW",
      "-18_\u00b0c": "5.8 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-15_\u00b0c": "5.07",
      "-18_\u00b0c": "3.67",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "1",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-15_\u00b0c": "5.3 kW",
      "-18_\u00b0c": "5.6 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-15_\u00b0c": "6.1",
      "-18_\u00b0c": "4.69",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "1",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-15_\u00b0c": "5.7 kW",
      "-18_\u00b0c": "6.2 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-15_\u00b0c": "7.03",
      "-18_\u00b0c": "6.12",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-15_\u00b0c": "1",
      "-18_\u00b0c": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-15_\u00b0c": "10.7 kW",
      "-18_\u00b0c": "11 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-15_\u00b0c": "2.62",
      "-18_\u00b0c": "1.9",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-15_\u00b0c": "35 \u00b0C",
      "-18_\u00b0c": "55 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-15_\u00b0c": "31 W",
      "-18_\u00b0c": "31 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-15_\u00b0c": "33 W",
      "-18_\u00b0c": "33 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-15_\u00b0c": "42 W",
      "-18_\u00b0c": "42 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-15_\u00b0c": "0 W",
      "-18_\u00b0c": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-15_\u00b0c": "Electricity",
      "-18_\u00b0c": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-15_\u00b0c": "7425 kWh",
      "-18_\u00b0c": "9658 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "tbiv": "EN 12102-1 | Warmer Climate",
      "-15_\u00b0c": "",
      "-18_\u00b0c": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "166 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    },
    {
      "column_0": "PTO",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "42 W",
      "column_2": "42 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2992 kWh",
      "column_2": "4453 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.7",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "33 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "42 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1069 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_14KW__180L__Outdoor_Air_Water_9"
    }
  ]
}