{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:19:16.722515",
  "total_records": 2037,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 3 H HT W/F 18KW (180L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 3 H HT W/F 18KW (180L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0361",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "4.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "07.02.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "daikin_europe_n.v.": "Danish Technological Institute (DTI), DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DV37 / ETBH16E(6V/9W)7",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dv37_/_etbh16e(6v/9w)7": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dv37_/_etbh16e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dv37_/_etbh16e(6v/9w)7": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dv37_/_etbh16e(6v/9w)7": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dv37_/_etbh16e(6v/9w)7": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etbh16e(6v/9w)7": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etbh16e(6v/9w)7": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dv37_/_etbh16e(6v/9w)7": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.01",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "11.1_kw": "3.12",
      "11.2_kw": "2.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "11.1_kw": "1.0",
      "11.2_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "11.1_kw": "6.7 kW",
      "11.2_kw": "6.9 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "11.1_kw": "4.44",
      "11.2_kw": "3.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "11.1_kw": "1.0",
      "11.2_kw": "1.0",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "11.1_kw": "5.7 kW",
      "11.2_kw": "6.9 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "11.1_kw": "5.84",
      "11.2_kw": "4.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "11.1_kw": "1.0",
      "11.2_kw": "1.0",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "11.1_kw": "6.0 kW",
      "11.2_kw": "6.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "11.1_kw": "7.40",
      "11.2_kw": "5.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "11.1_kw": "1.0",
      "11.2_kw": "1.0",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "11.1_kw": "11.1 kW",
      "11.2_kw": "12.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "11.1_kw": "3.12",
      "11.2_kw": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.1_kw": "11.1 kW",
      "11.2_kw": "12.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.1_kw": "2.76",
      "11.2_kw": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "11.1_kw": "35 \u00b0C",
      "11.2_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "11.1_kw": "21 W",
      "11.2_kw": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "11.1_kw": "41 W",
      "11.2_kw": "41 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "11.1_kw": "21 W",
      "11.2_kw": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "11.1_kw": "0 W",
      "11.2_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "11.1_kw": "Electricity",
      "11.2_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "11.1_kw": "1.4 kW",
      "11.2_kw": "0.0 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "11.1_kw": "5726 kWh",
      "11.2_kw": "7211 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "11.1_kw": "",
      "11.2_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "11.1_kw": "",
      "11.2_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Colder Climate",
      "11.1_kw": "",
      "11.2_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.3 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.69",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.12",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.0 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.62",
      "medium_temperature": "1.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0.0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "wtol": "Poff",
      "35_\u00b0c": "21 W",
      "55_\u00b0c": "21 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "PTO",
      "35_\u00b0c": "41 W",
      "55_\u00b0c": "41 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "PSB",
      "35_\u00b0c": "21 W",
      "55_\u00b0c": "21 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "PCK",
      "35_\u00b0c": "0 W",
      "55_\u00b0c": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "Annual energy consumption Qhe",
      "35_\u00b0c": "7417 kWh",
      "55_\u00b0c": "9654 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "",
      "35_\u00b0c": "",
      "55_\u00b0c": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "",
      "35_\u00b0c": "",
      "55_\u00b0c": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "EN 14825 | Warmer Climate",
      "35_\u00b0c": "",
      "55_\u00b0c": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "166 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.78",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.63",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2885 kWh",
      "medium_temperature": "4463 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.12 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "21 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "41 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "21 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qce",
      "0_w": "1266 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DW17 / ETBH16E(6V/9W)7",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dw17_/_etbh16e(6v/9w)7": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dw17_/_etbh16e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dw17_/_etbh16e(6v/9w)7": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dw17_/_etbh16e(6v/9w)7": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dw17_/_etbh16e(6v/9w)7": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etbh16e(6v/9w)7": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etbh16e(6v/9w)7": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dw17_/_etbh16e(6v/9w)7": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.57",
      "source_page": 6,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "10.7_kw": "2.97",
      "11.1_kw": "2.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "10.7_kw": "1.0",
      "11.1_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "10.7_kw": "6.9 kW",
      "11.1_kw": "6.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "10.7_kw": "4.94",
      "11.1_kw": "3.52",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "10.7_kw": "1.0",
      "11.1_kw": "1.0",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "10.7_kw": "6.2 kW",
      "11.1_kw": "6.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "10.7_kw": "5.95",
      "11.1_kw": "4.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "10.7_kw": "1.0",
      "11.1_kw": "1.0",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "10.7_kw": "5.6 kW",
      "11.1_kw": "5.2 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "10.7_kw": "7.07",
      "11.1_kw": "5.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "10.7_kw": "1.0",
      "11.1_kw": "1.0",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "10.7_kw": "10.7 kW",
      "11.1_kw": "12.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "10.7_kw": "2.97",
      "11.1_kw": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.7_kw": "12.1 kW",
      "11.1_kw": "12.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.7_kw": "2.88",
      "11.1_kw": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "10.7_kw": "35 \u00b0C",
      "11.1_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "10.7_kw": "31 W",
      "11.1_kw": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "10.7_kw": "33 W",
      "11.1_kw": "33 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "10.7_kw": "42 W",
      "11.1_kw": "42 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "10.7_kw": "0 W",
      "11.1_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "10.7_kw": "Electricity",
      "11.1_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "10.7_kw": "0.4 kW",
      "11.1_kw": "0.0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "10.7_kw": "5479 kWh",
      "11.1_kw": "7236 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "10.7_kw": "",
      "11.1_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "10.7_kw": "",
      "11.1_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Colder Climate",
      "10.7_kw": "",
      "11.1_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.67",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.3 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.69",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.12",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.0 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.62",
      "medium_temperature": "1.90",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "wtol": "Poff",
      "35_\u00b0c": "31 W",
      "55_\u00b0c": "31 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "PTO",
      "35_\u00b0c": "33 W",
      "55_\u00b0c": "33 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "PSB",
      "35_\u00b0c": "42 W",
      "55_\u00b0c": "42 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "PCK",
      "35_\u00b0c": "0 W",
      "55_\u00b0c": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "Annual energy consumption Qhe",
      "35_\u00b0c": "7425 kWh",
      "55_\u00b0c": "9658 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "",
      "35_\u00b0c": "",
      "55_\u00b0c": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "",
      "35_\u00b0c": "",
      "55_\u00b0c": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "wtol": "EN 14825 | Warmer Climate",
      "35_\u00b0c": "",
      "55_\u00b0c": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "166 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.0 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2992 kWh",
      "medium_temperature": "4453 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.12 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "33 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "42 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qce",
      "0_w": "1296 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DV37 / ETBX16E(6V/9W)7",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dv37_/_etbx16e(6v/9w)7": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dv37_/_etbx16e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dv37_/_etbx16e(6v/9w)7": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra18dv37_/_etbx16e(6v/9w)7": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dv37_/_etbx16e(6v/9w)7": "+7\u00b0C/12\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dv37_/_etbx16e(6v/9w)7": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etbx16e(6v/9w)7": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etbx16e(6v/9w)7": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dv37_/_etbx16e(6v/9w)7": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.01",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.62",
      "source_page": 10,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.1 kW",
      "column_2": "11.2 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.12",
      "column_2": "2.47",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.7 kW",
      "column_2": "6.9 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.44",
      "column_2": "3.56",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.7 kW",
      "column_2": "6.9 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.84",
      "column_2": "4.44",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.0 kW",
      "column_2": "6.2 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.40",
      "column_2": "5.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.1 kW",
      "column_2": "12.2 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.12",
      "column_2": "2.19",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.1 kW",
      "column_2": "12.2 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.76",
      "column_2": "2.19",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "41 W",
      "column_2": "41 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.4 kW",
      "column_2": "0.0 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5649 kWh",
      "column_2": "7134 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "125 %",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.67",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.3 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.69",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.12",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.0 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0.0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.62": "35 \u00b0C",
      "1.90": "55 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.62": "21 W",
      "1.90": "21 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.62": "41 W",
      "1.90": "41 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.62": "21 W",
      "1.90": "21 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.62": "0 W",
      "1.90": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.62": "7370 kWh",
      "1.90": "9609 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.62": "",
      "1.90": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.62": "",
      "1.90": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Warmer Climate",
      "2.62": "",
      "1.90": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "169 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.78",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.63",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2792 kWh",
      "medium_temperature": "4371 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.12 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "21 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "41 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "psb": "PCK",
      "21_w": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "21_w": "1266 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DW17 / ETBX16E(6V/9W)7",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dw17_/_etbx16e(6v/9w)7": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dw17_/_etbx16e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dw17_/_etbx16e(6v/9w)7": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra18dw17_/_etbx16e(6v/9w)7": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dw17_/_etbx16e(6v/9w)7": "+7\u00b0C/12\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dw17_/_etbx16e(6v/9w)7": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etbx16e(6v/9w)7": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etbx16e(6v/9w)7": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dw17_/_etbx16e(6v/9w)7": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.93",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "142 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.63",
      "source_page": 14,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.7 kW",
      "column_2": "11.1 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.97",
      "column_2": "2.43",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.9 kW",
      "column_2": "6.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.94",
      "column_2": "3.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.2 kW",
      "column_2": "6.5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.95",
      "column_2": "4.54",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.6 kW",
      "column_2": "5.2 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.07",
      "column_2": "5.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.7 kW",
      "column_2": "12.5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.97",
      "column_2": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.1 kW",
      "column_2": "12.5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.88",
      "column_2": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "42 W",
      "column_2": "42 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.4 kW",
      "column_2": "0.0 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5366 kWh",
      "column_2": "7122 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "126 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.67",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.3 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.69",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.03",
      "medium_temperature": "6.12",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.0 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.62": "35 \u00b0C",
      "1.90": "55 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.62": "31 W",
      "1.90": "31 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.62": "33 W",
      "1.90": "33 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.62": "42 W",
      "1.90": "42 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.62": "0 W",
      "1.90": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.62": "7356 kWh",
      "1.90": "9589 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.62": "",
      "1.90": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.62": "",
      "1.90": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Warmer Climate",
      "2.62": "",
      "1.90": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "172 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.0 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2855 kWh",
      "medium_temperature": "4316 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.12 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "33 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "psb": "PCK",
      "42_w": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "42_w": "1296 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DV37 / ETVH16S18E(6V/9W)7",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dv37_/_etvh16s18e(6v/9w)7": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.2 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.01",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "140 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.58",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.1 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.47",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.56",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.44",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.72",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.19",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.19",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5726 kWh",
      "medium_temperature": "7211 kWh",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0.0 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.07": "5.3 kW",
      "3.67": "5.6 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.07": "6.10",
      "3.67": "4.69",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.07": "5.7 kW",
      "3.67": "6.2 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.07": "7.03",
      "3.67": "6.12",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.07": "1.0",
      "3.67": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.07": "10.7 kW",
      "3.67": "11.0 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.07": "2.62",
      "3.67": "1.90",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.07": "35 \u00b0C",
      "3.67": "55 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.07": "21 W",
      "3.67": "21 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.07": "41 W",
      "3.67": "41 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.07": "21 W",
      "3.67": "21 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.07": "0 W",
      "3.67": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.07": "7417 kWh",
      "3.67": "9654 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "5.07": "",
      "3.67": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "166 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.78",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.63",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2885 kWh",
      "medium_temperature": "4463 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1": "5.12 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1": "4.68",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1": "1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1": "5.31 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1": "5.81",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1": "1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1": "21 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1": "41 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1": "21 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1": "1266 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DW17 / ETVH16S18E(6V/9W)7",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dw17_/_etvh16s18e(6v/9w)7": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.93",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.57",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5479 kWh",
      "medium_temperature": "7236 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.0 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.07": "5.3 kW",
      "3.67": "5.6 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.07": "6.10",
      "3.67": "4.69",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.07": "5.7 kW",
      "3.67": "6.2 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.07": "7.03",
      "3.67": "6.12",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.07": "1.0",
      "3.67": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.07": "10.7 kW",
      "3.67": "11.0 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.07": "2.62",
      "3.67": "1.90",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.07": "35 \u00b0C",
      "3.67": "55 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.07": "31 W",
      "3.67": "31 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.07": "33 W",
      "3.67": "33 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.07": "42 W",
      "3.67": "42 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.07": "0 W",
      "3.67": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.07": "7425 kWh",
      "3.67": "9658 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "5.07": "",
      "3.67": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "166 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.0 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2992 kWh",
      "medium_temperature": "4453 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1": "5.12 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1": "4.68",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1": "1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1": "5.31 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1": "5.81",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1": "1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1": "31 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1": "33 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1": "42 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1": "1296 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DV37 / ETVH16SU18E6V7",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dv37_/_etvh16su18e6v7": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dv37_/_etvh16su18e6v7": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dv37_/_etvh16su18e6v7": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dv37_/_etvh16su18e6v7": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dv37_/_etvh16su18e6v7": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvh16su18e6v7": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvh16su18e6v7": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dv37_/_etvh16su18e6v7": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.2 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.01",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 26,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "140 %",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.58",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.1 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.47",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.56",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.44",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.72",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.19",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.19",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5726 kWh",
      "medium_temperature": "7211 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0.0 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.07": "5.3 kW",
      "3.67": "5.6 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.07": "6.10",
      "3.67": "4.69",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.07": "5.7 kW",
      "3.67": "6.2 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.07": "7.03",
      "3.67": "6.12",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.07": "1.0",
      "3.67": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.07": "10.7 kW",
      "3.67": "11.0 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.07": "2.62",
      "3.67": "1.90",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.07": "35 \u00b0C",
      "3.67": "55 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.07": "21 W",
      "3.67": "21 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.07": "41 W",
      "3.67": "41 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.07": "21 W",
      "3.67": "21 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.07": "0 W",
      "3.67": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.07": "7417 kWh",
      "3.67": "9654 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "5.07": "",
      "3.67": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "166 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.78",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.63",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2885 kWh",
      "medium_temperature": "4463 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1": "5.12 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1": "4.68",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1": "1",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1": "5.31 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1": "5.81",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1": "1",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1": "21 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1": "41 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1": "21 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1": "1266 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DW17 / ETVH16SU18E6V7",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dw17_/_etvh16su18e6v7": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dw17_/_etvh16su18e6v7": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dw17_/_etvh16su18e6v7": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dw17_/_etvh16su18e6v7": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dw17_/_etvh16su18e6v7": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvh16su18e6v7": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvh16su18e6v7": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dw17_/_etvh16su18e6v7": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.93",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 30,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.57",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5479 kWh",
      "medium_temperature": "7236 kWh",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.0 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.07": "5.3 kW",
      "3.67": "5.6 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.07": "6.10",
      "3.67": "4.69",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.07": "5.7 kW",
      "3.67": "6.2 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.07": "7.03",
      "3.67": "6.12",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.07": "1.0",
      "3.67": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.07": "10.7 kW",
      "3.67": "11.0 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.07": "2.62",
      "3.67": "1.90",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.07": "35 \u00b0C",
      "3.67": "55 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.07": "31 W",
      "3.67": "31 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.07": "33 W",
      "3.67": "33 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.07": "42 W",
      "3.67": "42 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.07": "0 W",
      "3.67": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.07": "7425 kWh",
      "3.67": "9658 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "5.07": "",
      "3.67": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "166 %",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.0 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2992 kWh",
      "medium_temperature": "4453 kWh",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1": "5.12 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1": "4.68",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1": "1",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1": "5.31 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1": "5.81",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1": "1",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1": "31 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1": "33 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1": "42 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1": "1296 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DV37 / ETVX16S18E(6V/9W)7",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "+7\u00b0C/12\u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dv37_/_etvx16s18e(6v/9w)7": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.2 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.01",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.62",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.1 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.47",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.56",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.44",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.72",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.19",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.19",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5649 kWh",
      "medium_temperature": "7134 kWh",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "125 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0.0 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "4.9_kw": "5.07",
      "5.8_kw": "3.67",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.9_kw": "5.3 kW",
      "5.8_kw": "5.6 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.9_kw": "6.10",
      "5.8_kw": "4.69",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.9_kw": "5.7 kW",
      "5.8_kw": "6.2 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.9_kw": "7.03",
      "5.8_kw": "6.12",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.9_kw": "10.7 kW",
      "5.8_kw": "11.0 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.9_kw": "2.62",
      "5.8_kw": "1.90",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "4.9_kw": "35 \u00b0C",
      "5.8_kw": "55 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "4.9_kw": "21 W",
      "5.8_kw": "21 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "4.9_kw": "41 W",
      "5.8_kw": "41 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "4.9_kw": "21 W",
      "5.8_kw": "21 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "4.9_kw": "0 W",
      "5.8_kw": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.9_kw": "7370 kWh",
      "5.8_kw": "9609 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "169 %",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.78",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.63",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2792 kWh",
      "medium_temperature": "4371 kWh",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.72": "1",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.72": "5.12 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "3.72": "4.68",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.72": "1",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.72": "5.31 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "3.72": "5.81",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.72": "1",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "3.72": "21 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "3.72": "41 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "3.72": "21 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "3.72": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "3.72": "1266 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DW17 / ETVX16S18E(6V/9W)7",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "+7\u00b0C/12\u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dw17_/_etvx16s18e(6v/9w)7": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.93",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "142 %",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.63",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5366 kWh",
      "medium_temperature": "7122 kWh",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "126 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.0 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "4.9_kw": "5.07",
      "5.8_kw": "3.67",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.9_kw": "5.3 kW",
      "5.8_kw": "5.6 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.9_kw": "6.10",
      "5.8_kw": "4.69",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.9_kw": "5.7 kW",
      "5.8_kw": "6.2 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.9_kw": "7.03",
      "5.8_kw": "6.12",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.9_kw": "10.7 kW",
      "5.8_kw": "11.0 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.9_kw": "2.62",
      "5.8_kw": "1.90",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "4.9_kw": "35 \u00b0C",
      "5.8_kw": "55 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "4.9_kw": "31 W",
      "5.8_kw": "31 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "4.9_kw": "33 W",
      "5.8_kw": "33 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "4.9_kw": "42 W",
      "5.8_kw": "42 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "4.9_kw": "0 W",
      "5.8_kw": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.9_kw": "7356 kWh",
      "5.8_kw": "9589 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "172 %",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.0 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2855 kWh",
      "medium_temperature": "4316 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.72": "1",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.72": "5.12 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "3.72": "4.68",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.72": "1",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.72": "5.31 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "3.72": "5.81",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.72": "1",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "3.72": "31 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "3.72": "33 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "3.72": "42 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "3.72": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "3.72": "1296 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DV37 / ETVZ16S18E(6V/9W)7",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dv37_/_etvz16s18e(6v/9w)7": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.2 W",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.01",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 42,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "140 %",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.58",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.1 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.47",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.56",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.44",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.72",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.19",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.19",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5726 kWh",
      "medium_temperature": "7211 kWh",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0.0 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.07": "5.3 kW",
      "3.67": "5.6 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.07": "6.10",
      "3.67": "4.69",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.07": "5.7 kW",
      "3.67": "6.2 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.07": "7.03",
      "3.67": "6.12",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.07": "1.0",
      "3.67": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.07": "10.7 kW",
      "3.67": "11.0 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.07": "2.62",
      "3.67": "1.90",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.07": "35 \u00b0C",
      "3.67": "55 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.07": "21 W",
      "3.67": "21 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.07": "41 W",
      "3.67": "41 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.07": "21 W",
      "3.67": "21 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.07": "0 W",
      "3.67": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.07": "7417 kWh",
      "3.67": "9654 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "5.07": "",
      "3.67": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "166 %",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.78",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.63",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2885 kWh",
      "medium_temperature": "4463 kWh",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1": "5.12 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1": "4.68",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1": "1",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1": "5.31 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1": "5.81",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1": "1",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1": "21 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1": "41 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1": "21 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1": "1266 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DW17 / ETVZ16S18E(6V/9W)7",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dw17_/_etvz16s18e(6v/9w)7": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.93",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 46,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.57",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5479 kWh",
      "medium_temperature": "7236 kWh",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "125 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "5.8 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.0 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.07": "5.3 kW",
      "3.67": "5.6 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.07": "6.10",
      "3.67": "4.69",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.07": "1.0",
      "3.67": "1.0",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.07": "5.7 kW",
      "3.67": "6.2 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.07": "7.03",
      "3.67": "6.12",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.07": "1.0",
      "3.67": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.07": "10.7 kW",
      "3.67": "11.0 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.07": "2.62",
      "3.67": "1.90",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.07": "35 \u00b0C",
      "3.67": "55 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.07": "31 W",
      "3.67": "31 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.07": "33 W",
      "3.67": "33 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.07": "42 W",
      "3.67": "42 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.07": "0 W",
      "3.67": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.07": "7425 kWh",
      "3.67": "9658 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.07": "",
      "3.67": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "5.07": "",
      "3.67": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "166 %",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.0 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2992 kWh",
      "medium_temperature": "4453 kWh",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1": "5.12 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1": "4.68",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1": "1",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1": "5.31 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1": "5.81",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1": "1",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1": "31 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1": "33 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1": "42 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1": "1296 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DV37 / ETVH16S18E(6V/9W)7 + cooling kit",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dv37_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.62",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.2 W",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.01",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.62",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.1 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.47",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.56",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.44",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.72",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.19",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.1 kW",
      "medium_temperature": "12.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.19",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5649 kWh",
      "medium_temperature": "7134 kWh",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "125 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 0.0 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "4.9_kw": "5.07",
      "5.8_kw": "3.67",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.9_kw": "5.3 kW",
      "5.8_kw": "5.6 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.9_kw": "6.10",
      "5.8_kw": "4.69",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.9_kw": "5.7 kW",
      "5.8_kw": "6.2 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.9_kw": "7.03",
      "5.8_kw": "6.12",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.9_kw": "10.7 kW",
      "5.8_kw": "11.0 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.9_kw": "2.62",
      "5.8_kw": "1.90",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "4.9_kw": "35 \u00b0C",
      "5.8_kw": "55 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "4.9_kw": "21 W",
      "5.8_kw": "21 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "4.9_kw": "41 W",
      "5.8_kw": "41 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "4.9_kw": "21 W",
      "5.8_kw": "21 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "4.9_kw": "0 W",
      "5.8_kw": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.9_kw": "7370 kWh",
      "5.8_kw": "9609 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "169 %",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.45",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.78",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "5.63",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.95",
      "medium_temperature": "3.43",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "41 W",
      "medium_temperature": "41 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2792 kWh",
      "medium_temperature": "4371 kWh",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.72": "1",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.72": "5.12 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "3.72": "4.68",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.72": "1",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.72": "5.31 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "3.72": "5.81",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.72": "1",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "3.72": "21 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "3.72": "41 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "3.72": "21 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "3.72": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "3.72": "1266 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model EPRA18DW17 / ETVH16S18E(6V/9W)7 + cooling kit",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra18dw17_/_etvh16s18e(6v/9w)7_+_cooling_kit": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.51",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:06 h:min",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.9 W",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.80 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.93",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "06 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "142 %",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.63",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.43",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.7 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.52",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.54",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.07",
      "medium_temperature": "5.97",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.12",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.88",
      "medium_temperature": "2.12",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.4 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5366 kWh",
      "medium_temperature": "7122 kWh",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "126 %",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.74",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.0 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "4.9_kw": "5.07",
      "5.8_kw": "3.67",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.9_kw": "5.3 kW",
      "5.8_kw": "5.6 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.9_kw": "6.10",
      "5.8_kw": "4.69",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "1.0",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.9_kw": "5.7 kW",
      "5.8_kw": "6.2 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.9_kw": "7.03",
      "5.8_kw": "6.12",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.9_kw": "1.0",
      "5.8_kw": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.9_kw": "10.7 kW",
      "5.8_kw": "11.0 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.9_kw": "2.62",
      "5.8_kw": "1.90",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "4.9_kw": "35 \u00b0C",
      "5.8_kw": "55 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "4.9_kw": "31 W",
      "5.8_kw": "31 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "4.9_kw": "33 W",
      "5.8_kw": "33 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "4.9_kw": "42 W",
      "5.8_kw": "42 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "4.9_kw": "0 W",
      "5.8_kw": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.9_kw": "7356 kWh",
      "5.8_kw": "9589 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "4.9_kw": "",
      "5.8_kw": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "172 %",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "5 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.0 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.62",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.3 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "3.78",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.7 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.63",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.43",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "33 W",
      "medium_temperature": "33 W",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "42 W",
      "medium_temperature": "42 W",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2855 kWh",
      "medium_temperature": "4316 kWh",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.61 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.72": "1",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.72": "5.12 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "3.72": "4.68",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.72": "1",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.72": "5.31 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "3.72": "5.81",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.72": "1",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "3.72": "31 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "3.72": "33 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "3.72": "42 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "3.72": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "3.72": "1296 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_HT_W_F_18KW__180L__Outdoor_Air_Water_11",
      "submodel_id": null
    }
  ]
}