{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:19:32.305834",
  "total_records": 1184,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 3 H MT F 10KW (230L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 3 H MT F 10KW (230L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0504",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "3.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "24.11.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules rev. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EV3 / ETVH12S23E(6V/9W)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ev3_/_etvh12s23e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ev3_/_etvh12s23e(6v/9w)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ev3_/_etvh12s23e(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ev3_/_etvh12s23e(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ev3_/_etvh12s23e(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvh12s23e(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvh12s23e(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ev3_/_etvh12s23e(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.96",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.8 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.21",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.37",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.48",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.3 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.0 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3637 kWh",
      "medium_temperature": "5120 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.0 kW 0.0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.69 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.910",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "3 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "3.63_kw": "843 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EV3 / ETVH12SU23E6V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ev3_/_etvh12su23e6v": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ev3_/_etvh12su23e6v": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ev3_/_etvh12su23e6v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ev3_/_etvh12su23e6v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ev3_/_etvh12su23e6v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvh12su23e6v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvh12su23e6v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ev3_/_etvh12su23e6v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.96",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.8 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53.0 dB(A)",
      "medium_temperature": "53.0 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "134 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "scop": "Tbiv",
      "4.71": "-10 \u00b0C",
      "3.43": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.71": "-10 \u00b0C",
      "3.43": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.71": "7.5 kW",
      "3.43": "7.6 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.71": "3.10",
      "3.43": "2.21",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.71": "1.0",
      "3.43": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.71": "4.4 kW",
      "3.43": "4.6 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.71": "4.76",
      "3.43": "3.37",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.71": "1.0",
      "3.43": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.71": "4.3 kW",
      "3.43": "3.0 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.71": "6.14",
      "3.43": "4.48",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.71": "1.0",
      "3.43": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.71": "6.6 kW",
      "3.43": "3.7 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.71": "7.84",
      "3.43": "5.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.71": "1.0",
      "3.43": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.71": "8.1 kW",
      "3.43": "8.3 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.71": "2.77",
      "3.43": "1.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.71": "8.14 kW",
      "3.43": "8.31 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.71": "2.77",
      "3.43": "1.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.71": "35 \u00b0C",
      "3.43": "55 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.71": "21 W",
      "3.43": "21 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.71": "24 W",
      "3.43": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.71": "21 W",
      "3.43": "21 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.71": "0 W",
      "3.43": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.71": "Electricity",
      "3.43": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.71": "0.0 kW",
      "3.43": "0.0 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.71": "3637 kWh",
      "3.43": "5120 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.0 kW 0.0 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EV3 / ETVX12S23E(6V/9W)",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ev3_/_etvx12s23e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ev3_/_etvx12s23e(6v/9w)": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ev3_/_etvx12s23e(6v/9w)": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra10ev3_/_etvx12s23e(6v/9w)": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ev3_/_etvx12s23e(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ev3_/_etvx12s23e(6v/9w)": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvx12s23e(6v/9w)": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvx12s23e(6v/9w)": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ev3_/_etvx12s23e(6v/9w)": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.96",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.8 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 7,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.0 dB(A)",
      "column_2": "44.0 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "136 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.21",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.48",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.98",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.3 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.0 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "5043 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.0 kW 0.0 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.980": "3.63 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.980": "6.31",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.980": "0.95",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.980": "2.69 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.980": "8.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.980": "0.910",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.980": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.980": "3 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.980": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.980": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.980": "843 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EV3 / ETVZ12S23E(6V/9W)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ev3_/_etvz12s23e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ev3_/_etvz12s23e(6v/9w)": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ev3_/_etvz12s23e(6v/9w)": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ev3_/_etvz12s23e(6v/9w)": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ev3_/_etvz12s23e(6v/9w)": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvz12s23e(6v/9w)": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvz12s23e(6v/9w)": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ev3_/_etvz12s23e(6v/9w)": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.96",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.8 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 10,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "134 %",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.43",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.21",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.37",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.48",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.98",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.3 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.0 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3637 kWh",
      "medium_temperature": "5120 kWh",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.0 kW 0.0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.31",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.69 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.75",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.910",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "25 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "3 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "25 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "3.63_kw": "843 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EW1 / ETVH12S23E(6V/9W)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ew1_/_etvh12s23e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ew1_/_etvh12s23e(6v/9w)": "Indoor, Outdoor",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ew1_/_etvh12s23e(6v/9w)": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ew1_/_etvh12s23e(6v/9w)": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ew1_/_etvh12s23e(6v/9w)": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvh12s23e(6v/9w)": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvh12s23e(6v/9w)": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ew1_/_etvh12s23e(6v/9w)": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 13,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 13,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 13,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.05",
      "source_page": 13,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 13,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 13,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "138 %",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.53",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.50",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.61",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.16",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.05",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2.05",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3659 kWh",
      "medium_temperature": "4970 kWh",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.980": "3.63 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.980": "6.47",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.980": "0.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.980": "2.69 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.980": "8.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.980": "0.910",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.980": "31 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.980": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.980": "31 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.980": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.980": "831 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EW1 / ETVH12SU23E6V",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ew1_/_etvh12su23e6v": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ew1_/_etvh12su23e6v": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ew1_/_etvh12su23e6v": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ew1_/_etvh12su23e6v": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ew1_/_etvh12su23e6v": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvh12su23e6v": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvh12su23e6v": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ew1_/_etvh12su23e6v": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.05",
      "source_page": 16,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53.0 dB(A)",
      "medium_temperature": "53.0 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "138 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 16,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "scop": "Tbiv",
      "4.69": "-10 \u00b0C",
      "3.53": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.69": "-10 \u00b0C",
      "3.53": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.69": "7.50 kW",
      "3.53": "7.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.69": "3.10",
      "3.53": "2.30",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.69": "1.000",
      "3.53": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.69": "4.40 kW",
      "3.53": "4.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.69": "4.76",
      "3.53": "3.50",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.69": "1.000",
      "3.53": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.69": "4.30 kW",
      "3.53": "3.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.69": "6.14",
      "3.53": "4.61",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.69": "1.000",
      "3.53": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.69": "6.60 kW",
      "3.53": "3.70 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.69": "7.84",
      "3.53": "6.16",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.69": "1.000",
      "3.53": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.69": "8.10 kW",
      "3.53": "8.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.69": "2.77",
      "3.53": "2.05",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.69": "8.14 kW",
      "3.53": "8.31 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.69": "2.77",
      "3.53": "2.05",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.69": "",
      "3.53": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.69": "35 \u00b0C",
      "3.53": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.69": "27 W",
      "3.53": "27 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.69": "24 W",
      "3.53": "24 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.69": "27 W",
      "3.53": "27 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.69": "0 W",
      "3.53": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.69": "Electricity",
      "3.53": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.69": "0.00 kW",
      "3.53": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.69": "3659 kWh",
      "3.53": "4970 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EW1 / ETVX12S23E(6V/9W)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ew1_/_etvx12s23e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ew1_/_etvx12s23e(6v/9w)": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ew1_/_etvx12s23e(6v/9w)": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra10ew1_/_etvx12s23e(6v/9w)": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ew1_/_etvx12s23e(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ew1_/_etvx12s23e(6v/9w)": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvx12s23e(6v/9w)": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvx12s23e(6v/9w)": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ew1_/_etvx12s23e(6v/9w)": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.05",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.0 dB(A)",
      "column_2": "44.0 dB(A)",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.60",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.30",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.50",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.61",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.16",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "4871 kWh",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.17": "0.980",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.17": "3.63 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.17": "6.47",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.17": "0.95",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.17": "2.69 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.17": "8.75",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.17": "0.910",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.17": "31 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.17": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.17": "31 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.17": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.17": "831 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EW1 / ETVZ12S23E(6V/9W)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ew1_/_etvz12s23e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ew1_/_etvz12s23e(6v/9w)": "Indoor, Outdoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ew1_/_etvz12s23e(6v/9w)": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ew1_/_etvz12s23e(6v/9w)": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ew1_/_etvz12s23e(6v/9w)": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvz12s23e(6v/9w)": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvz12s23e(6v/9w)": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ew1_/_etvz12s23e(6v/9w)": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 21,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 21,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.05",
      "source_page": 21,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 21,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "138 %",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.53",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.50",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.61",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.16",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.05",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2.05",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3659 kWh",
      "medium_temperature": "4970 kWh",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.980": "3.63 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.980": "6.47",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.980": "0.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.980": "2.69 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.980": "8.75",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.980": "0.910",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.980": "31 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.980": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.980": "31 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.980": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.980": "831 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EV3 / ETVH12S23E(6V/9W) + cooling kit",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ev3_/_etvh12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.96",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.8 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.0 dB(A)",
      "column_2": "44.0 dB(A)",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "136 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.21",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.37",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.48",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.98",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.3 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.0 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "5043 kWh",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.0 kW 0.0 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.980": "3.63 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.980": "6.31",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.980": "0.95",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.980": "2.69 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.980": "8.75",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.980": "0.910",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.980": "25 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.980": "3 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.980": "25 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.980": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.980": "843 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EV3 / ETVZ12S23E(6V/9W) + cooling kit",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ev3_/_etvz12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.96",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.8 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.0 dB(A)",
      "column_2": "44.0 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "136 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.21",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.37",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.48",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.98",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.3 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.97",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.0 kW",
      "medium_temperature": "0.0 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "5043 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.0 kW 0.0 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.980": "3.63 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.980": "6.31",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.980": "0.95",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.980": "2.69 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.980": "8.75",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.980": "0.910",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.980": "25 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.980": "3 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.980": "25 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.980": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.980": "843 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EW1 / ETVH12S23E(6V/9W) + cooling kit",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ew1_/_etvh12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.05",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.0 dB(A)",
      "column_2": "44.0 dB(A)",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.60",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.30",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.50",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.61",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.16",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "4871 kWh",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.17": "0.980",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.17": "3.63 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.17": "6.47",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.17": "0.95",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.17": "2.69 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.17": "8.75",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.17": "0.910",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.17": "31 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.17": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.17": "31 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.17": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.17": "831 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model EPRA10EW1 / ETVZ12S23E(6V/9W) + cooling kit",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epra10ew1_/_etvz12s23e(6v/9w)_+_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:14 h:min",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "298 l",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.05",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "14 h:min",
      "source_page": 33,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.0 dB(A)",
      "column_2": "44.0 dB(A)",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53.0 dB(A)",
      "column_2": "53.0 dB(A)",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "141 %",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.60",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.30",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.50",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.61",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.16",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.05",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "4871 kWh",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.17": "0.980",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.17": "3.63 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.17": "6.47",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.17": "0.95",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.17": "2.69 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.17": "8.75",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.17": "0.910",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.17": "31 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.17": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.17": "31 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.17": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.17": "831 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_H_MT_F_10KW__230L__Outdoor_Air_Water_15",
      "submodel_id": null
    }
  ]
}