{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34.pdf",
  "extraction_timestamp": "2025-11-17T15:20:14.517942",
  "total_records": 425,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 3 R ECH2O 06KW (500L) (/A)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 3 R ECH2O 06KW (500L) (/A)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0265",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "17.08.2018",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "daikin_europe_n.v.": "Universit\u00e4t Stuttgart, Pr\u00fcfstelle HLK am Institut f\u00fcr\nGeb\u00e4udeenergetik, Thermotechnik und\nEnergiespeicherung (IGTE), DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model ERGA06EVH / EHSX(B)08P50E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erga06evh_/_ehsx(b)08p50e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erga06evh_/_ehsx(b)08p50e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erga06evh_/_ehsx(b)08p50e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erga06evh_/_ehsx(b)08p50e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erga06evh_/_ehsx(b)08p50e": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erga06evh_/_ehsx(b)08p50e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06evh_/_ehsx(b)08p50e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06evh_/_ehsx(b)08p50e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erga06evh_/_ehsx(b)08p50e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "125 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:41 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.3 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.6 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227.9 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.09",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "41 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "60 dB(A)",
      "column_2": "60 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.0 kW",
      "medium_temperature": "7.0 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "1.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.9 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.16",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.49",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "6.10",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.07",
      "medium_temperature": "2.12",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.0 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.49",
      "medium_temperature": "1.53",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.0 kW",
      "medium_temperature": "1.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3196 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.73",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.09 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.0 kW 1.6 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.93": "1.0",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.93": "2.47 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.93": "6.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.93": "1.0",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.93": "2.52 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.93": "8.36",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.93": "1.0",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.93": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.93": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.93": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.93": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.93": "533 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model ERGA06EVH / EHSH(B)08P50E",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erga06evh_/_ehsh(b)08p50e": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erga06evh_/_ehsh(b)08p50e": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erga06evh_/_ehsh(b)08p50e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erga06evh_/_ehsh(b)08p50e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erga06evh_/_ehsh(b)08p50e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06evh_/_ehsh(b)08p50e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06evh_/_ehsh(b)08p50e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erga06evh_/_ehsh(b)08p50e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "125 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:41 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.3 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.6 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227.9 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.70",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.09",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "41 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "60 dB(A)",
      "column_2": "60 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.0 kW",
      "medium_temperature": "7.0 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.26",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "1.98",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.9 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.16",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.49",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "6.10",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.07",
      "medium_temperature": "2.12",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.0 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.49",
      "medium_temperature": "1.53",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.0 kW",
      "medium_temperature": "1.6 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3233 kWh",
      "medium_temperature": "4441 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.73",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.09 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.93",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.0 kW 1.6 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1.0": "2.47 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1.0": "6.86",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1.0": "1.0",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1.0": "2.52 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1.0": "8.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1.0": "1.0",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1.0": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1.0": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1.0": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1.0": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1.0": "533 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model ERGA06EVA / EHSX(B)08P50E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erga06eva_/_ehsx(b)08p50e": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erga06eva_/_ehsx(b)08p50e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erga06eva_/_ehsx(b)08p50e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erga06eva_/_ehsx(b)08p50e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erga06eva_/_ehsx(b)08p50e": "+7\u00b0C/12\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erga06eva_/_ehsx(b)08p50e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06eva_/_ehsx(b)08p50e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06eva_/_ehsx(b)08p50e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erga06eva_/_ehsx(b)08p50e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "125 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:41 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.3 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.6 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227.9 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.70",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.09",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "41 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "60 dB(A)",
      "column_2": "60 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.0 kW",
      "medium_temperature": "7.0 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.27",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "1.98",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.9 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.16",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.49",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "6.10",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.07",
      "medium_temperature": "2.12",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.0 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.49",
      "medium_temperature": "1.43",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.0 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3196 kWh",
      "medium_temperature": "4419 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.73",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.09 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.0 kW 2.6 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.93": "1.0",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.93": "2.47 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.93": "6.86",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.93": "1.0",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.93": "2.52 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.93": "8.36",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.93": "1.0",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.93": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.93": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.93": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.93": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.93": "533 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model ERGA06EVA / EHSH(B)08P50E",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erga06eva_/_ehsh(b)08p50e": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erga06eva_/_ehsh(b)08p50e": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erga06eva_/_ehsh(b)08p50e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erga06eva_/_ehsh(b)08p50e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erga06eva_/_ehsh(b)08p50e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06eva_/_ehsh(b)08p50e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erga06eva_/_ehsh(b)08p50e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erga06eva_/_ehsh(b)08p50e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "125 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:41 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "25.3 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.6 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "227.9 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.70",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.09",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 11,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "41 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "60 dB(A)",
      "column_2": "60 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.0 kW",
      "medium_temperature": "7.0 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.0 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "1.98",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.9 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.16",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.0 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.49",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "6.10",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.07",
      "medium_temperature": "2.12",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.0 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.49",
      "medium_temperature": "1.43",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.0 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3233 kWh",
      "medium_temperature": "4456 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.73",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.09 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.93",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.0 kW 2.6 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "1.0": "2.47 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "1.0": "6.86",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "1.0": "1.0",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "1.0": "2.52 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "1.0": "8.36",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "1.0": "1.0",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "1.0": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "1.0": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "1.0": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "1.0": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "1.0": "533 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_06KW__500L____A__Outdoor_Air_Water_34",
      "submodel_id": null
    }
  ]
}