{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38.pdf",
  "extraction_timestamp": "2025-11-17T15:20:29.130834",
  "total_records": 1797,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 3 R ECH2O 11-16kW (500L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 3 R ECH2O 11-16kW (500L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0494",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "23.11.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "daikin_europe_n.v.": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBSH(B)11P50D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebsh(b)11p50d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebsh(b)11p50d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebsh(b)11p50d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebsh(b)11p50d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebsh(b)11p50d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebsh(b)11p50d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebsh(b)11p50d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebsh(b)11p50d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.68",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.5 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.2",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4462 kWh",
      "medium_temperature": "6397 kWh",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6",
      "medium_temperature": "4.1",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.7",
      "medium_temperature": "3.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2228 kWh",
      "medium_temperature": "3258 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.1 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.9 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBSX(B)11P50D",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebsx(b)11p50d": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebsx(b)11p50d": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebsx(b)11p50d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dv3_/_ebsx(b)11p50d": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebsx(b)11p50d": "+7\u00b0C/12\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebsx(b)11p50d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebsx(b)11p50d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebsx(b)11p50d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebsx(b)11p50d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.68",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.5 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.2",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6",
      "medium_temperature": "4.1",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.7",
      "medium_temperature": "3.74",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.1 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.9 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBSH(B)11P50D",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebsh(b)11p50d": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebsh(b)11p50d": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebsh(b)11p50d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebsh(b)11p50d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebsh(b)11p50d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebsh(b)11p50d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebsh(b)11p50d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebsh(b)11p50d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.4 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.76",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.5 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.2",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.23",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4462 kWh",
      "medium_temperature": "6397 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6",
      "medium_temperature": "4.1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.7",
      "medium_temperature": "3.74",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2228 kWh",
      "medium_temperature": "3258 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.1 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.9 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBSX(B)11P50D",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebsx(b)11p50d": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebsx(b)11p50d": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebsx(b)11p50d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dw1_/_ebsx(b)11p50d": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebsx(b)11p50d": "+7\u00b0C/12\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebsx(b)11p50d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebsx(b)11p50d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebsx(b)11p50d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebsx(b)11p50d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.4 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.76",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.5 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.2",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.7",
      "medium_temperature": "3.74",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.1 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.97",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.9 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.97",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA14DV3 / EBSH(B)16P50D",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla14dv3_/_ebsh(b)16p50d": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla14dv3_/_ebsh(b)16p50d": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla14dv3_/_ebsh(b)16p50d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla14dv3_/_ebsh(b)16p50d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla14dv3_/_ebsh(b)16p50d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dv3_/_ebsh(b)16p50d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dv3_/_ebsh(b)16p50d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla14dv3_/_ebsh(b)16p50d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.68",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.5 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "11.87 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.89",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.34 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "126 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.6",
      "medium_temperature": "3.22",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "1.8",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.28",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.7",
      "medium_temperature": "4.88",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.65",
      "medium_temperature": "6.58",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.9 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.1 kW",
      "medium_temperature": "7 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.71",
      "medium_temperature": "1.76",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.9 kW",
      "medium_temperature": "4 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4935 kWh",
      "medium_temperature": "7047 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 4 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "166 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "4.23",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.4 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.77",
      "medium_temperature": "3.83",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.65",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.95 kW",
      "medium_temperature": "10.06 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.05 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2431 kWh",
      "medium_temperature": "3818 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.77",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 2.04 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7": "0.97",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7": "5.9 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7": "8.88",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7": "0.96",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7": "23 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7": "23 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7": "23 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7": "1314 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA14DV3 / EBSX(B)16P50D",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla14dv3_/_ebsx(b)16p50d": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla14dv3_/_ebsx(b)16p50d": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla14dv3_/_ebsx(b)16p50d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla14dv3_/_ebsx(b)16p50d": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla14dv3_/_ebsx(b)16p50d": "+7\u00b0C/12\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla14dv3_/_ebsx(b)16p50d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dv3_/_ebsx(b)16p50d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dv3_/_ebsx(b)16p50d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla14dv3_/_ebsx(b)16p50d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.68",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.5 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "11.87 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.89",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.34 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "128 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.26",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "1.8",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.28",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.7",
      "medium_temperature": "4.88",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.65",
      "medium_temperature": "6.58",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.9 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.1 kW",
      "medium_temperature": "7 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.71",
      "medium_temperature": "1.76",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.9 kW",
      "medium_temperature": "4 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4851 kWh",
      "medium_temperature": "6962 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 4 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "171 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.31",
      "medium_temperature": "4.35",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.4 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.77",
      "medium_temperature": "3.83",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.65",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.95 kW",
      "medium_temperature": "10.06 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.05 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2330 kWh",
      "medium_temperature": "3717 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.77",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 2.04 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7": "0.97",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7": "5.9 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7": "8.88",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7": "0.96",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7": "23 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7": "23 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7": "23 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7": "1314 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA14DW1 / EBSH(B)16P50D",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla14dw1_/_ebsh(b)16p50d": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla14dw1_/_ebsh(b)16p50d": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla14dw1_/_ebsh(b)16p50d": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla14dw1_/_ebsh(b)16p50d": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla14dw1_/_ebsh(b)16p50d": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dw1_/_ebsh(b)16p50d": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dw1_/_ebsh(b)16p50d": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla14dw1_/_ebsh(b)16p50d": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.4 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.76",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.5 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "11.87 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.89",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.34 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "126 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.6",
      "medium_temperature": "3.22",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "1.8",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.28",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.7",
      "medium_temperature": "4.88",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.65",
      "medium_temperature": "6.58",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.9 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.1 kW",
      "medium_temperature": "7 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.71",
      "medium_temperature": "1.76",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.9 kW",
      "medium_temperature": "4 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4935 kWh",
      "medium_temperature": "7047 kWh",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 4 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "166 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "4.23",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.4 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.77",
      "medium_temperature": "3.83",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.65",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.95 kW",
      "medium_temperature": "10.06 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.05 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2431 kWh",
      "medium_temperature": "3818 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.77",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 2.04 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7": "0.97",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7": "5.9 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7": "8.88",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7": "0.96",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7": "23 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7": "23 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7": "23 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7": "1314 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA14DW1 / EBSX(B)16P50D",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla14dw1_/_ebsx(b)16p50d": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla14dw1_/_ebsx(b)16p50d": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla14dw1_/_ebsx(b)16p50d": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla14dw1_/_ebsx(b)16p50d": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla14dw1_/_ebsx(b)16p50d": "+7\u00b0C/12\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla14dw1_/_ebsx(b)16p50d": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dw1_/_ebsx(b)16p50d": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla14dw1_/_ebsx(b)16p50d": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla14dw1_/_ebsx(b)16p50d": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.4 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.76",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.5 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "11.87 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.89",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.34 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.9",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "128 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.26",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.99",
      "medium_temperature": "1.8",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.28",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.7",
      "medium_temperature": "4.88",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.65",
      "medium_temperature": "6.58",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "8.9 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "1.87",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.1 kW",
      "medium_temperature": "7 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.71",
      "medium_temperature": "1.76",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.9 kW",
      "medium_temperature": "4 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4851 kWh",
      "medium_temperature": "6962 kWh",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 4 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "171 %",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.31",
      "medium_temperature": "4.35",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.4 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.77",
      "medium_temperature": "3.83",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "2.65",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.95 kW",
      "medium_temperature": "10.06 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.51",
      "medium_temperature": "2.2",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.05 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2330 kWh",
      "medium_temperature": "3717 kWh",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.77",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 2.04 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7": "0.97",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7": "5.9 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7": "8.88",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7": "0.96",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7": "23 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7": "23 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7": "23 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7": "1314 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DV37 / EBSH(B)16P50D",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dv37_/_ebsh(b)16p50d": "Heating + DHW + low temp",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dv37_/_ebsh(b)16p50d": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dv37_/_ebsh(b)16p50d": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dv37_/_ebsh(b)16p50d": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dv37_/_ebsh(b)16p50d": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dv37_/_ebsh(b)16p50d": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dv37_/_ebsh(b)16p50d": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dv37_/_ebsh(b)16p50d": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.68",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.5 W",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.6",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.32",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5377 kWh",
      "medium_temperature": "7477 kWh",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "162 %",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.99",
      "medium_temperature": "4.26",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.91",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.08 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2675 kWh",
      "medium_temperature": "4576 kWh",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 2.17 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DV37 / EBSX(B)16P50D",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dv37_/_ebsx(b)16p50d": "Heating + DHW + low temp",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dv37_/_ebsx(b)16p50d": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dv37_/_ebsx(b)16p50d": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla16dv37_/_ebsx(b)16p50d": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dv37_/_ebsx(b)16p50d": "+7\u00b0C/12\u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dv37_/_ebsx(b)16p50d": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dv37_/_ebsx(b)16p50d": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dv37_/_ebsx(b)16p50d": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dv37_/_ebsx(b)16p50d": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "153 %",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.68",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.5 W",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.6",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "131 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.35",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5293 kWh",
      "medium_temperature": "7392 kWh",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "165 %",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.23",
      "medium_temperature": "4.38",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.91",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.08 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2573 kWh",
      "medium_temperature": "4474 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 2.17 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DW17 / EBSH(B)16P50D",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dw17_/_ebsh(b)16p50d": "Heating + DHW + low temp",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dw17_/_ebsh(b)16p50d": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dw17_/_ebsh(b)16p50d": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dw17_/_ebsh(b)16p50d": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dw17_/_ebsh(b)16p50d": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebsh(b)16p50d": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebsh(b)16p50d": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dw17_/_ebsh(b)16p50d": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.4 W",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.76",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.5 W",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.6",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.32",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5377 kWh",
      "medium_temperature": "7477 kWh",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "162 %",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.99",
      "medium_temperature": "4.26",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.91",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.08 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2675 kWh",
      "medium_temperature": "4576 kWh",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 2.17 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DW17 / EBSX(B)16P50D",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dw17_/_ebsx(b)16p50d": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dw17_/_ebsx(b)16p50d": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dw17_/_ebsx(b)16p50d": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla16dw17_/_ebsx(b)16p50d": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dw17_/_ebsx(b)16p50d": "+7\u00b0C/12\u00b0C",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dw17_/_ebsx(b)16p50d": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebsx(b)16p50d": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebsx(b)16p50d": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dw17_/_ebsx(b)16p50d": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "128 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:34 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.4 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.76",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:49 h:min",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "30.5 W",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.1 \u00b0C",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "242 l",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "34 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "heating_up_time_2",
      "value": "49 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.6",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "131 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.35",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5293 kWh",
      "medium_temperature": "7392 kWh",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "165 %",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.23",
      "medium_temperature": "4.38",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.91",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.08 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2573 kWh",
      "medium_temperature": "4474 kWh",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 2.17 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_ECH2O_11-16kW__500L__Outdoor_Air_Water_38",
      "submodel_id": null
    }
  ]
}