{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52.pdf",
  "extraction_timestamp": "2025-11-17T15:21:12.621464",
  "total_records": 2170,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 3 R F+W 11KW (180L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 3 R F+W 11KW (180L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0498",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "10.11.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules rev. 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBBH11D(6V/9W)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebbh11d(6v/9w)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebbh11d(6v/9w)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebbh11d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebbh11d(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebbh11d(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebbh11d(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebbh11d(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebbh11d(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.5 kW",
      "column_2": "5.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.37",
      "column_2": "3.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.6 kW",
      "column_2": "4.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.74",
      "column_2": "4.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.54",
      "column_2": "6.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.01",
      "column_2": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.4 kW",
      "column_2": "6.8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.6 kW",
      "column_2": "3.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4462 kWh",
      "column_2": "6397 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.20 kW",
      "column_2": "8.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.81",
      "column_2": "2.41",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.76 kW",
      "column_2": "8.99 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.64",
      "column_2": "2.24",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "1.01 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2228 kWh",
      "column_2": "3258 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBBH11D(6V/9W) + cooling kit",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebbh11d(6v/9w)_+_cooling_kit": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.2 kW",
      "column_2": "7.9 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.03",
      "column_2": "1.89",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.5 kW",
      "column_2": "5.4 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.37",
      "column_2": "3.25",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.6 kW",
      "column_2": "4.4 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.74",
      "column_2": "4.81",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.3 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.54",
      "column_2": "6.41",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.2 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.01",
      "column_2": "1.96",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.4 kW",
      "column_2": "6.8 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.68",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.6 kW",
      "column_2": "3.2 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4378 kWh",
      "column_2": "6312 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5.0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.68",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.81",
      "column_2": "2.41",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.76 kW",
      "column_2": "8.99 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.64",
      "column_2": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "1.01 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2126 kWh",
      "column_2": "3157 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1116 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBBX11D(6V/9W)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebbx11d(6v/9w)": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebbx11d(6v/9w)": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebbx11d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dv3_/_ebbx11d(6v/9w)": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebbx11d(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebbx11d(6v/9w)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebbx11d(6v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebbx11d(6v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebbx11d(6v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 8,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.2 kW",
      "column_2": "7.9 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.03",
      "column_2": "1.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.5 kW",
      "column_2": "5.4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.37",
      "column_2": "3.25",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.6 kW",
      "column_2": "4.4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.74",
      "column_2": "4.81",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.54",
      "column_2": "6.41",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.2 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.01",
      "column_2": "1.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.4 kW",
      "column_2": "6.8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.68",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.6 kW",
      "column_2": "3.2 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4378 kWh",
      "column_2": "6312 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5.0 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.68",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.5 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.81",
      "column_2": "2.41",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.76 kW",
      "column_2": "8.99 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.64",
      "column_2": "2.24",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "1.01 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2126 kWh",
      "column_2": "3157 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1116 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBVH11S18D(6V/9W)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebvh11s18d(6v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.23",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4462 kWh",
      "medium_temperature": "6397 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 12,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.10",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2228 kWh",
      "medium_temperature": "3258 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBVH11S18D(6V/9W) + cooling kit",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebvh11s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.970",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.90 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.970",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBVX11S18D(6V/9W)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebvx11s18d(6v/9w)": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.970",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.970",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBVZ16S18D(6V/9W)",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebvz16s18d(6v/9w)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "131 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.23",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.25",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.69",
      "medium_temperature": "4.79",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.38",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "1.68",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4479 kWh",
      "medium_temperature": "6405 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.09",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.23",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.67",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.80",
      "medium_temperature": "2.40",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2228 kWh",
      "medium_temperature": "3262 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DV3 / EBVZ16S18D(6V/9W) + cooling kit",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dv3_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 25,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 25,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 25,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 25,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.20 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.970",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.90 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.970",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBBH11D(6V/9W)",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebbh11d(6v/9w)": "Heating (medium temp)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebbh11d(6v/9w)": "Indoor, Outdoor",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebbh11d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebbh11d(6v/9w)": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebbh11d(6v/9w)": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebbh11d(6v/9w)": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebbh11d(6v/9w)": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebbh11d(6v/9w)": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 29,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 29,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.23",
      "source_page": 29,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 29,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 29,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 29,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.5 kW",
      "column_2": "5.4 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.37",
      "column_2": "3.25",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.6 kW",
      "column_2": "4.4 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.74",
      "column_2": "4.81",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.3 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.54",
      "column_2": "6.41",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.2 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.01",
      "column_2": "1.96",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.4 kW",
      "column_2": "6.8 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.68",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.6 kW",
      "column_2": "3.2 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4462 kWh",
      "column_2": "6397 kWh",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "161 %",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.10",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.5 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.81",
      "column_2": "2.41",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.76 kW",
      "column_2": "8.99 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.64",
      "column_2": "2.24",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "1.01 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2228 kWh",
      "column_2": "3258 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBBH11D(6V/9W) + cooling kit",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebbh11d(6v/9w)_+_cooling_kit": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 32,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 32,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 32,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 32,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.2 kW",
      "column_2": "7.9 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.03",
      "column_2": "1.89",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.5 kW",
      "column_2": "5.4 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.37",
      "column_2": "3.25",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.6 kW",
      "column_2": "4.4 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.74",
      "column_2": "4.81",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.3 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.54",
      "column_2": "6.41",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.2 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.01",
      "column_2": "1.96",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.4 kW",
      "column_2": "6.8 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.68",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.6 kW",
      "column_2": "3.2 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4378 kWh",
      "column_2": "6312 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5.0 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.68",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.5 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.81",
      "column_2": "2.41",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.76 kW",
      "column_2": "8.99 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.64",
      "column_2": "2.24",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "1.01 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2126 kWh",
      "column_2": "3157 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1116 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBBX11D(6V/9W)",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebbx11d(6v/9w)": "Heating (medium temp)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebbx11d(6v/9w)": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebbx11d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dw1_/_ebbx11d(6v/9w)": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebbx11d(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebbx11d(6v/9w)": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebbx11d(6v/9w)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebbx11d(6v/9w)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebbx11d(6v/9w)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 35,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 35,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 35,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 35,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.2 kW",
      "column_2": "7.9 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.03",
      "column_2": "1.89",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.5 kW",
      "column_2": "5.4 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.37",
      "column_2": "3.25",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.6 kW",
      "column_2": "4.4 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.74",
      "column_2": "4.81",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.3 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.54",
      "column_2": "6.41",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.2 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.01",
      "column_2": "1.96",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.4 kW",
      "column_2": "6.8 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.68",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.6 kW",
      "column_2": "3.2 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4378 kWh",
      "column_2": "6312 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5.0 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.68",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.0",
      "column_2": "1.0",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.2 kW",
      "column_2": "8.5 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.81",
      "column_2": "2.41",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.76 kW",
      "column_2": "8.99 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.64",
      "column_2": "2.24",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "1.01 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2126 kWh",
      "column_2": "3157 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1116 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBVH11S18D(6V/9W)",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebvh11s18d(6v/9w)": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.23",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4462 kWh",
      "medium_temperature": "6397 kWh",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "161 %",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.10",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2228 kWh",
      "medium_temperature": "3258 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBVH11S18D(6V/9W) + cooling kit",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebvh11s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.970",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.90 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.970",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBVX11S18D(6V/9W)",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "Yes",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebvx11s18d(6v/9w)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.970",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.90 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.970",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBVZ16S18D(6V/9W)",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "n/a",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "n/a",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebvz16s18d(6v/9w)": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 49,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 49,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "131 %",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.23",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.25",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.69",
      "medium_temperature": "4.79",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.38",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "1.68",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4479 kWh",
      "medium_temperature": "6405 kWh",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 50,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 50,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 50,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.09",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.23",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.67",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.80",
      "medium_temperature": "2.40",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2228 kWh",
      "medium_temperature": "3262 kWh",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Model ERLA11DW1 / EBVZ16S18D(6V/9W) + cooling kit",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla11dw1_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.0 W",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244.0 l",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.56 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.19 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.94",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 52,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 52,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.18",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62.0 dB(A)",
      "medium_temperature": "62.0 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "128 %",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.27",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.2 kW",
      "medium_temperature": "7.9 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "1.89",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "4.81",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "6.41",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.01",
      "medium_temperature": "1.96",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73",
      "medium_temperature": "1.68",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.6 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4378 kWh",
      "medium_temperature": "6312 kWh",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 3.2 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.0 dB(A)",
      "medium_temperature": "44.0 dB(A)",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "166 %",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.23",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.0 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.2 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.74",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5.0 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.68",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.0",
      "medium_temperature": "1.0",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.2 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.81",
      "medium_temperature": "2.41",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.76 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.24",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.24 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2126 kWh",
      "medium_temperature": "3157 kWh",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.92",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 1.01 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.18": "0.970",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.18": "5.90 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "7.18": "8.47",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.18": "0.970",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "7.18": "23 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "7.18": "23 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "7.18": "23 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "7.18": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "7.18": "1116 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W_11KW__180L__Outdoor_Air_Water_52",
      "submodel_id": null
    }
  ]
}