      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 37,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 37,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 37,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.8",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.32",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5377 kWh",
      "medium_temperature": "7477 kWh",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "162 %",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.99",
      "medium_temperature": "4.26",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.91",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2675 kWh",
      "medium_temperature": "4576 kWh",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.27 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DW17 / EBVX16S18D(6V/9W)",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dw17_/_ebvx16s18d(6v/9w)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.8",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "131 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.35",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5293 kWh",
      "medium_temperature": "7392 kWh",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "165 %",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.23",
      "medium_temperature": "4.38",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.4",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2573 kWh",
      "medium_temperature": "4474 kWh",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.27 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DW17 / EBVZ16S18D(6V/9W)",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "Heating + DHW + low temp",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "Indoor, Outdoor",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "Warmer, Warmer Climate",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dw17_/_ebvz16s18d(6v/9w)": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42 W",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.8",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.32",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5377 kWh",
      "medium_temperature": "7477 kWh",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "162 %",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.99",
      "medium_temperature": "4.26",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.1 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.91",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2675 kWh",
      "medium_temperature": "4576 kWh",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.27 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DW17 / EBBH16D(6V/9W) + cooling kit",
      "source_page": 49,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "Heating (medium temp)",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dw17_/_ebbh16d(6v/9w)_+_cooling_kit": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.8",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "131 %",
      "source_page": 49,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 49,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.35",
      "source_page": 49,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 49,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.2 kW",
      "column_2": "9.4 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "1.95",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1",
      "column_2": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.7 kW",
      "column_2": "6.9 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.33",
      "column_2": "3.27",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.4 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.83",
      "column_2": "4.93",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.5 kW",
      "column_2": "5.3 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.82",
      "column_2": "6.6",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.4 kW",
      "column_2": "10.1 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.13",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.6 kW",
      "column_2": "6 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.52",
      "column_2": "1.5",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.4 kW",
      "column_2": "6.1 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5293 kWh",
      "column_2": "7392 kWh",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "165 %",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.23",
      "medium_temperature": "4.38",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 50,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 50,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 50,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.73",
      "column_2": "5.69",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.9 kW",
      "column_2": "11.1 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.3",
      "column_2": "2.4",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.92 kW",
      "column_2": "9.83 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.3",
      "column_2": "2.17",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "23 W",
      "column_2": "23 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "4.27 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2573 kWh",
      "column_2": "4474 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.69",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "23 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1417 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.27 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DW17 / EBVH16S18D(6V/9W) + cooling kit",
      "source_page": 52,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dw17_/_ebvh16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42 W",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 52,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 52,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.8",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "131 %",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.35",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5293 kWh",
      "medium_temperature": "7392 kWh",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "165 %",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.23",
      "medium_temperature": "4.38",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.4",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2573 kWh",
      "medium_temperature": "4474 kWh",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.27 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Model ERLA16DW17 / EBVZ16S18D(6V/9W) + cooling kit",
      "source_page": 56,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Warmer, Warmer Climate",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erla16dw17_/_ebvz16s18d(6v/9w)_+_cooling_kit": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:21 h:min",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42 W",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "139 %",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.26",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:16 h:min",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.7 \u00b0C",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 56,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 56,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 56,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.75",
      "source_page": 56,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "21 h:min",
      "source_page": 56,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 56,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.8",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "131 %",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.35",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.2 kW",
      "medium_temperature": "9.4 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.95",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.7 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.27",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.83",
      "medium_temperature": "4.93",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.3 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "6.6",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.4 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.6 kW",
      "medium_temperature": "6 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.52",
      "medium_temperature": "1.5",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "6.1 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5293 kWh",
      "medium_temperature": "7392 kWh",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 6.1 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 58,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 58,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "165 %",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14.1 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.23",
      "medium_temperature": "4.38",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "5 \u00b0C",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.9 kW",
      "medium_temperature": "9.8 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.1 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.7",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.73",
      "medium_temperature": "5.69",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.9 kW",
      "medium_temperature": "11.1 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.4",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.92 kW",
      "medium_temperature": "9.83 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.3",
      "medium_temperature": "2.17",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2573 kWh",
      "medium_temperature": "4474 kWh",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.6 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 58,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.27 kW",
      "source_page": 58,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49"
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "6.99": "0.98",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "6.99": "5.9 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "6.99": "8.69",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "6.99": "0.97",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Poff",
      "6.99": "23 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PTO",
      "6.99": "23 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PSB",
      "6.99": "23 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "PCK",
      "6.99": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    },
    {
      "eer_tj_=_25\u00b0c": "Annual energy consumption Qce",
      "6.99": "1417 kWh",
      "source_page": 59,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_3_R_F_W__7__16_kW__180L__Outdoor_Air_Water_49",
      "submodel_id": null
    }
  ]
}