{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71.pdf",
  "extraction_timestamp": "2025-11-17T15:21:48.859722",
  "total_records": 222,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 4 H ECH2O 08-10 kW 500L (3ph)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 4 H ECH2O 08-10 kW 500L (3ph)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0939",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "05.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Model EPSK08AW1 / EPSX(B)10P50A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epsk08aw1_/_epsx(b)10p50a": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epsk08aw1_/_epsx(b)10p50a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epsk08aw1_/_epsx(b)10p50a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "epsk08aw1_/_epsx(b)10p50a": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epsk08aw1_/_epsx(b)10p50a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epsk08aw1_/_epsx(b)10p50a": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epsk08aw1_/_epsx(b)10p50a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk08aw1_/_epsx(b)10p50a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk08aw1_/_epsx(b)10p50a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epsk08aw1_/_epsx(b)10p50a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123.9 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:18 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "253.4 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.85 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.3 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.73",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "18 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "155 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.64",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.43",
      "medium_temperature": "4.80",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.23",
      "medium_temperature": "6.45",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.64",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.72 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "2.10",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "29 W",
      "medium_temperature": "29 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.80 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3017 kWh",
      "medium_temperature": "3929 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.26",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.91 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.80 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "5.23_kw": "5.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.23_kw": "0.97",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.23_kw": "3.2 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.23_kw": "6.68",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.23_kw": "0.94",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.23_kw": "6.7 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.23_kw": "6.01",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.23_kw": "0.97",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "5.23_kw": "23 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "5.23_kw": "29 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "5.23_kw": "23 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "5.23_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.23_kw": "776 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Model EPSK10AW1 / EPSX(B)10P50A",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epsk10aw1_/_epsx(b)10p50a": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epsk10aw1_/_epsx(b)10p50a": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epsk10aw1_/_epsx(b)10p50a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "epsk10aw1_/_epsx(b)10p50a": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epsk10aw1_/_epsx(b)10p50a": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epsk10aw1_/_epsx(b)10p50a": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epsk10aw1_/_epsx(b)10p50a": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk10aw1_/_epsx(b)10p50a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk10aw1_/_epsx(b)10p50a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epsk10aw1_/_epsx(b)10p50a": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123.9 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.1",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:18 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "44.5 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "253.4 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.11 kW",
      "medium_temperature": "8.4 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "3.41",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.84",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "18 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "157 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "4.02",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.62",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.98",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.93",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.84",
      "medium_temperature": "2.62",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.30 kW",
      "medium_temperature": "6.72 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.84",
      "medium_temperature": "2.10",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "29 W",
      "medium_temperature": "29 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3415 kWh",
      "medium_temperature": "4403 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.84 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.80 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "5.97_kw": "4.87",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.97_kw": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.97_kw": "3.75 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.97_kw": "6.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.97_kw": "0.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.97_kw": "6.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.97_kw": "6.05",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.97_kw": "0.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "5.97_kw": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "5.97_kw": "29 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "5.97_kw": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "5.97_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.97_kw": "907 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_ECH2O_08-10_kW_500L__3ph__Outdoor_Air_Water_71",
      "submodel_id": null
    }
  ]
}