{
  "source_pdf": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78.pdf",
  "extraction_timestamp": "2025-11-17T15:21:56.705781",
  "total_records": 408,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Subtype DAIKIN ALTHERMA 4 H W+F 08-10 kW 180L (3ph)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "DAIKIN ALTHERMA 4 H W+F 08-10 kW 180L (3ph)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0929",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "05.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Model EPSK08AW1 / EPBX10A(4V/9W)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epsk08aw1_/_epbx10a(4v/9w)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epsk08aw1_/_epbx10a(4v/9w)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epsk08aw1_/_epbx10a(4v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "epsk08aw1_/_epbx10a(4v/9w)": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epsk08aw1_/_epbx10a(4v/9w)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epsk08aw1_/_epbx10a(4v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epsk08aw1_/_epbx10a(4v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk08aw1_/_epbx10a(4v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk08aw1_/_epbx10a(4v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epsk08aw1_/_epbx10a(4v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.3 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.73",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "TOL",
      "-10_\u00b0c": "-10 \u00b0C",
      "-7_\u00b0c": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-10_\u00b0c": "6.70 kW",
      "-7_\u00b0c": "6.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-10_\u00b0c": "3.40",
      "-7_\u00b0c": "2.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-10_\u00b0c": "1.000",
      "-7_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-10_\u00b0c": "4.00 kW",
      "-7_\u00b0c": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-10_\u00b0c": "5.06",
      "-7_\u00b0c": "3.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-10_\u00b0c": "1.000",
      "-7_\u00b0c": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-10_\u00b0c": "2.70 kW",
      "-7_\u00b0c": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-10_\u00b0c": "6.43",
      "-7_\u00b0c": "4.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-10_\u00b0c": "0.900",
      "-7_\u00b0c": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-10_\u00b0c": "2.90 kW",
      "-7_\u00b0c": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-10_\u00b0c": "8.23",
      "-7_\u00b0c": "6.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-10_\u00b0c": "0.900",
      "-7_\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-10_\u00b0c": "7.40 kW",
      "-7_\u00b0c": "6.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-10_\u00b0c": "2.97",
      "-7_\u00b0c": "2.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "7.40 kW",
      "-7_\u00b0c": "6.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "2.97",
      "-7_\u00b0c": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-10_\u00b0c": "35 \u00b0C",
      "-7_\u00b0c": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-10_\u00b0c": "23 W",
      "-7_\u00b0c": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-10_\u00b0c": "29 W",
      "-7_\u00b0c": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-10_\u00b0c": "23 W",
      "-7_\u00b0c": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-10_\u00b0c": "0 W",
      "-7_\u00b0c": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-10_\u00b0c": "Electricity",
      "-7_\u00b0c": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-10_\u00b0c": "0.00 kW",
      "-7_\u00b0c": "0.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-10_\u00b0c": "3017 kWh",
      "-7_\u00b0c": "3929 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "EN 14825 | Cooling",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.26",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.91 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.01",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.80 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "poff": "PTO",
      "23_w": "29 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "23_w": "23 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "23_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "23_w": "776 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Model EPSK10AW1 / EPBX10A(4V/9W)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epsk10aw1_/_epbx10a(4v/9w)": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epsk10aw1_/_epbx10a(4v/9w)": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epsk10aw1_/_epbx10a(4v/9w)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "epsk10aw1_/_epbx10a(4v/9w)": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epsk10aw1_/_epbx10a(4v/9w)": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epsk10aw1_/_epbx10a(4v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epsk10aw1_/_epbx10a(4v/9w)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk10aw1_/_epbx10a(4v/9w)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk10aw1_/_epbx10a(4v/9w)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epsk10aw1_/_epbx10a(4v/9w)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.11 kW",
      "medium_temperature": "8.4 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "3.41",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.84",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "157 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "4.02",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "TOL",
      "-10_\u00b0c": "-10 \u00b0C",
      "-7_\u00b0c": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-10_\u00b0c": "7.50 kW",
      "-7_\u00b0c": "7.40 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-10_\u00b0c": "3.31",
      "-7_\u00b0c": "2.62",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-10_\u00b0c": "1.000",
      "-7_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-10_\u00b0c": "4.60 kW",
      "-7_\u00b0c": "4.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-10_\u00b0c": "5.07",
      "-7_\u00b0c": "3.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-10_\u00b0c": "1.000",
      "-7_\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-10_\u00b0c": "2.90 kW",
      "-7_\u00b0c": "2.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-10_\u00b0c": "6.48",
      "-7_\u00b0c": "4.93",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-10_\u00b0c": "1.000",
      "-7_\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-10_\u00b0c": "2.90 kW",
      "-7_\u00b0c": "2.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-10_\u00b0c": "8.30",
      "-7_\u00b0c": "6.52",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-10_\u00b0c": "0.900",
      "-7_\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-10_\u00b0c": "8.30 kW",
      "-7_\u00b0c": "7.43 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-10_\u00b0c": "2.84",
      "-7_\u00b0c": "2.62",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "8.30 kW",
      "-7_\u00b0c": "6.72 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "2.84",
      "-7_\u00b0c": "2.10",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-10_\u00b0c": "35 \u00b0C",
      "-7_\u00b0c": "55 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-10_\u00b0c": "23 W",
      "-7_\u00b0c": "23 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-10_\u00b0c": "29 W",
      "-7_\u00b0c": "29 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-10_\u00b0c": "23 W",
      "-7_\u00b0c": "23 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-10_\u00b0c": "0 W",
      "-7_\u00b0c": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-10_\u00b0c": "Electricity",
      "-7_\u00b0c": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-10_\u00b0c": "0.00 kW",
      "-7_\u00b0c": "1.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-10_\u00b0c": "3415 kWh",
      "-7_\u00b0c": "4403 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "tbiv": "EN 14825 | Cooling",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.84 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.53",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.80 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "poff": "PTO",
      "23_w": "29 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "23_w": "23 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "23_w": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "23_w": "907 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Model EPSK08AW1 / EPVX10S18A(4V/9W)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epsk08aw1_/_epvx10s18a(4v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116.3 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.91",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:13 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "203.6 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.62 kW",
      "medium_temperature": "7.85 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.3 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.85 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.73",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "13 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "155 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "3.96",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.64",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.92",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.43",
      "medium_temperature": "4.80",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.23",
      "medium_temperature": "6.45",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.64",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.72 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "2.10",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "29 W",
      "medium_temperature": "29 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.80 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3017 kWh",
      "medium_temperature": "3929 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.8 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.26",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.91 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.76",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.80 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "5.23_kw": "5.05",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.23_kw": "0.97",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.23_kw": "3.2 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.23_kw": "6.68",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.23_kw": "0.94",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.23_kw": "6.7 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.23_kw": "6.01",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.23_kw": "0.97",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "5.23_kw": "23 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "5.23_kw": "29 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "5.23_kw": "23 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "5.23_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.23_kw": "776 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Model EPSK10AW1 / EPVX10S18A(4V/9W)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "Outdoor Air",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "epsk10aw1_/_epvx10s18a(4v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116.3 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.91",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:13 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.9 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "203.6 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.11 kW",
      "medium_temperature": "8.4 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "3.41",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.84",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "13 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "157 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.14",
      "medium_temperature": "4.02",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.62",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "3.98",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.93",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "6.52",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.84",
      "medium_temperature": "2.62",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.30 kW",
      "medium_temperature": "6.72 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.84",
      "medium_temperature": "2.10",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "29 W",
      "medium_temperature": "29 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "23 W",
      "medium_temperature": "23 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3415 kWh",
      "medium_temperature": "4403 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.9 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.84 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.80 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "5.97_kw": "4.87",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.97_kw": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.97_kw": "3.75 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.97_kw": "6.53",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.97_kw": "0.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.97_kw": "6.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.97_kw": "6.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.97_kw": "0.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "5.97_kw": "23 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "5.97_kw": "29 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "5.97_kw": "23 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "5.97_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.97_kw": "907 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__DAIKIN_ALTHERMA_4_H_W_F_08-10_kW_180L___3ph__Outdoor_Air_Water_78",
      "submodel_id": null
    }
  ]
}