{
  "source_pdf": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55.pdf",
  "extraction_timestamp": "2025-11-17T15:22:06.434572",
  "total_records": 1221,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Subtype Daikin Altherma 3 R MT ECH2O 08-12 kW (300L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "Daikin Altherma 3 R MT ECH2O 08-12 kW (300L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0657",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "3.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "01.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA08EV3 / ELSH(B)12P30E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra08ev3_/_elsh(b)12p30e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra08ev3_/_elsh(b)12p30e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra08ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra08ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra08ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ev3_/_elsh(b)12p30e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ev3_/_elsh(b)12p30e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra08ev3_/_elsh(b)12p30e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115.7 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "130 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.34",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.1",
      "medium_temperature": "2.81",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.8",
      "medium_temperature": "1.97",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3659 kWh",
      "medium_temperature": "7742 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.81 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.37",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 5.6 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.01_kw": "6.58",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.01_kw": "0.94",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.01_kw": "2.57 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.01_kw": "8",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.01_kw": "0.91",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.01_kw": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.01_kw": "3 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.01_kw": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.01_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA08EW1 / ELSH(B)12P30E",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra08ew1_/_elsh(b)12p30e": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra08ew1_/_elsh(b)12p30e": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra08ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra08ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra08ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ew1_/_elsh(b)12p30e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ew1_/_elsh(b)12p30e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra08ew1_/_elsh(b)12p30e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119.3 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.4 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.08 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "134 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.42",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.34",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.5",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.2",
      "medium_temperature": "2.9",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.9",
      "medium_temperature": "2.04",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3561 kWh",
      "medium_temperature": "7541 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.42",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.81 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 5.6 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.01_kw": "6.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.01_kw": "0.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.01_kw": "2.57 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.01_kw": "7.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.01_kw": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.01_kw": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.01_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.01_kw": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.01_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELSH(B)12P30E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elsh(b)12p30e": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elsh(b)12p30e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elsh(b)12p30e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elsh(b)12p30e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elsh(b)12p30e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115.7 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.1 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 8,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "131 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.34",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.81",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3637 kWh",
      "medium_temperature": "7723 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.31",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.63 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.37",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.91",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "25 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "3 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "25 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELSH(B)12P30E",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elsh(b)12p30e": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elsh(b)12p30e": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elsh(b)12p30e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elsh(b)12p30e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elsh(b)12p30e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119.3 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.4 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 11,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "134 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.43",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.34",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.5",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.9",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3539 kWh",
      "medium_temperature": "7522 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.47",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.63 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.35",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "31 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "31 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA12EV3 / ELSH(B)12P30E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra12ev3_/_elsh(b)12p30e": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra12ev3_/_elsh(b)12p30e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra12ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra12ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra12ev3_/_elsh(b)12p30e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ev3_/_elsh(b)12p30e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ev3_/_elsh(b)12p30e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra12ev3_/_elsh(b)12p30e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115.7 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.1 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 14,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.44",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.41",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3637 kWh",
      "medium_temperature": "7510 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.62 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.04_kw": "6.13",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.04_kw": "0.96",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.04_kw": "2.69 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.04_kw": "8.75",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.04_kw": "0.91",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.04_kw": "25 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.04_kw": "3 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.04_kw": "25 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.04_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA12EW1 / ELSH(B)12P30E",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra12ew1_/_elsh(b)12p30e": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra12ew1_/_elsh(b)12p30e": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra12ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra12ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra12ew1_/_elsh(b)12p30e": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ew1_/_elsh(b)12p30e": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ew1_/_elsh(b)12p30e": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra12ew1_/_elsh(b)12p30e": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119.3 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.4 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44.7 dB(A)",
      "medium_temperature": "44.7 dB(A)",
      "source_page": 17,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "138 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.53",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.34",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.5",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.48",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3539 kWh",
      "medium_temperature": "7309 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.62 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.32",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "4.04_kw": "6.34",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.04_kw": "0.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.04_kw": "2.69 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "4.04_kw": "8.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.04_kw": "0.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "4.04_kw": "31 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "4.04_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "4.04_kw": "31 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "4.04_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA08EV3 / ELSX(B)12P30E",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra08ev3_/_elsx(b)12p30e": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra08ev3_/_elsx(b)12p30e": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra08ev3_/_elsx(b)12p30e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra08ev3_/_elsx(b)12p30e": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra08ev3_/_elsx(b)12p30e": "+7\u00b0C/12\u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra08ev3_/_elsx(b)12p30e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ev3_/_elsx(b)12p30e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ev3_/_elsx(b)12p30e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra08ev3_/_elsx(b)12p30e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115.7 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.1 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.7 dB(A)",
      "column_2": "44.7 dB(A)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "132 %",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.37",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.1",
      "medium_temperature": "2.81",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.8",
      "medium_temperature": "1.97",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3582 kWh",
      "medium_temperature": "7664 kWh",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.81 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.37",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 5.6 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.98": "3.01 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.98": "6.58",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.98": "0.94",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.98": "2.57 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.98": "8",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.98": "0.91",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.98": "25 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.98": "3 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.98": "25 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.98": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA08EW1 / ELSX(B)12P30E",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra08ew1_/_elsx(b)12p30e": "Heating + DHW + low temp",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra08ew1_/_elsx(b)12p30e": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra08ew1_/_elsx(b)12p30e": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra08ew1_/_elsx(b)12p30e": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra08ew1_/_elsx(b)12p30e": "+7\u00b0C/12\u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra08ew1_/_elsx(b)12p30e": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ew1_/_elsx(b)12p30e": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra08ew1_/_elsx(b)12p30e": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra08ew1_/_elsx(b)12p30e": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119.3 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.4 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 23,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.08 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.7 dB(A)",
      "column_2": "44.7 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "136 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.47",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.34",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.5",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.2",
      "medium_temperature": "2.9",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.9 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.9",
      "medium_temperature": "2.04",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3462 kWh",
      "medium_temperature": "7442 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.42",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.81 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 5.6 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.97": "3.01 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.97": "6.66",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.97": "0.94",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.97": "2.57 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.97": "7.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.97": "0.91",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.97": "31 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.97": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.97": "31 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.97": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELSX(B)12P30E",
      "source_page": 26,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elsx(b)12p30e": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elsx(b)12p30e": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elsx(b)12p30e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ev3_/_elsx(b)12p30e": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elsx(b)12p30e": "+7\u00b0C/12\u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elsx(b)12p30e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elsx(b)12p30e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elsx(b)12p30e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elsx(b)12p30e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115.7 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.1 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.7 dB(A)",
      "column_2": "44.7 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "132 %",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.38",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.81",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "7645 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.98": "3.63 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.98": "6.31",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.98": "0.95",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.98": "2.63 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.98": "8.37",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.98": "0.91",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.98": "25 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.98": "3 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.98": "25 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.98": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELSX(B)12P30E",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elsx(b)12p30e": "Heating + DHW + low temp",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elsx(b)12p30e": "Indoor, Outdoor",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elsx(b)12p30e": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ew1_/_elsx(b)12p30e": "Yes",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elsx(b)12p30e": "+7\u00b0C/12\u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elsx(b)12p30e": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elsx(b)12p30e": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elsx(b)12p30e": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elsx(b)12p30e": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119.3 %",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.4 W",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 29,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.7 dB(A)",
      "column_2": "44.7 dB(A)",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "136 %",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.48",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.34",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.50",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.90",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "7423 kWh",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 4.30 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.43": "0.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.43": "3.63 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.43": "6.47",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.43": "0.95",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.43": "2.63 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.43": "8.35",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.43": "0.91",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.43": "31 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.43": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.43": "31 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.43": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA12EV3 / ELSX(B)12P30E",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra12ev3_/_elsx(b)12p30e": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra12ev3_/_elsx(b)12p30e": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra12ev3_/_elsx(b)12p30e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra12ev3_/_elsx(b)12p30e": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra12ev3_/_elsx(b)12p30e": "+7\u00b0C/12\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra12ev3_/_elsx(b)12p30e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ev3_/_elsx(b)12p30e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ev3_/_elsx(b)12p30e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra12ev3_/_elsx(b)12p30e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115.7 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.1 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.62",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.7 dB(A)",
      "column_2": "44.7 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "136 %",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.47",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "10 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.41",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "7433 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.62 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.98": "4.04 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.98": "6.13",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.98": "0.96",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.98": "2.69 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.98": "8.75",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.98": "0.91",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.98": "25 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.98": "3 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.98": "25 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.98": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model ERRA12EW1 / ELSX(B)12P30E",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra12ew1_/_elsx(b)12p30e": "Heating + DHW + low temp",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra12ew1_/_elsx(b)12p30e": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra12ew1_/_elsx(b)12p30e": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra12ew1_/_elsx(b)12p30e": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra12ew1_/_elsx(b)12p30e": "+7\u00b0C/12\u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra12ew1_/_elsx(b)12p30e": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ew1_/_elsx(b)12p30e": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra12ew1_/_elsx(b)12p30e": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra12ew1_/_elsx(b)12p30e": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119.3 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:29 h:min",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.4 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.1 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "172.6 l",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "29 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44.7 dB(A)",
      "column_2": "44.7 dB(A)",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "140 %",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.58",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.34",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.5",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "10 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.48",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "7210 kWh",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.62 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.32",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.98": "4.04 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.98": "6.34",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.98": "0.96",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.98": "2.69 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.98": "8.72",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.98": "0.91",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.98": "31 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.98": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.98": "31 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.98": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_ECH2O_08-12_kW__300L__Outdoor_Air_Water_55",
      "submodel_id": null
    }
  ]
}