{
  "source_pdf": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61.pdf",
  "extraction_timestamp": "2025-11-17T15:22:31.545649",
  "total_records": 1569,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Subtype Daikin Altherma 3 R MT F+W 10 kW (180L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "daikin_europe_n.v.": "Zandvoordestraat 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "daikin_europe_n.v.": "B-8400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "daikin_europe_n.v.": "Oostende",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "daikin_europe_n.v.": "BE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "daikin_europe_n.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "daikin_europe_n.v.": "Daikin Altherma 3 R MT F+W 10 kW (180L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "daikin_europe_n.v.": "011-1W0653",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "daikin_europe_n.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "daikin_europe_n.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "daikin_europe_n.v.": "3.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "daikin_europe_n.v.": "01.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "daikin_europe_n.v.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELVH12S18E(6V/9W)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elvh12s18e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elvh12s18e(6v/9w)": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elvh12s18e(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elvh12s18e(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elvh12s18e(6v/9w)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvh12s18e(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvh12s18e(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elvh12s18e(6v/9w)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.7 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.34",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.81",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3637 kWh",
      "medium_temperature": "7723 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.63 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.37",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.91",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "3 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELVH12S18E(6V/9W)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elvh12s18e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elvh12s18e(6v/9w)": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elvh12s18e(6v/9w)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elvh12s18e(6v/9w)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elvh12s18e(6v/9w)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvh12s18e(6v/9w)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvh12s18e(6v/9w)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elvh12s18e(6v/9w)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.8",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.7 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 5,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "134 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.43",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.34",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.5",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.9",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3539 kWh",
      "medium_temperature": "7522 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.47",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.63 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.35",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELVX12S18E(6V/9W)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elvx12s18e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elvx12s18e(6v/9w)": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elvx12s18e(6v/9w)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ev3_/_elvx12s18e(6v/9w)": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elvx12s18e(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elvx12s18e(6v/9w)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvx12s18e(6v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvx12s18e(6v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elvx12s18e(6v/9w)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.7 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "132 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.38",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.81",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "7645 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.98": "3.63 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.98": "6.31",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.98": "0.95",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.98": "2.63 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.98": "8.37",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.98": "0.91",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.98": "25 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.98": "3 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.98": "25 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.98": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELVX12S18E(6V/9W)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elvx12s18e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elvx12s18e(6v/9w)": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elvx12s18e(6v/9w)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ew1_/_elvx12s18e(6v/9w)": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elvx12s18e(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elvx12s18e(6v/9w)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvx12s18e(6v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvx12s18e(6v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elvx12s18e(6v/9w)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.8",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.7 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "136 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.48",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.34",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.50",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.90",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "7423 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 4.30 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.43": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.43": "3.63 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.43": "6.47",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.43": "0.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.43": "2.63 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.43": "8.35",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.43": "0.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.43": "31 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.43": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.43": "31 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.43": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELVZ12S18E(6V/9W)",
      "source_page": 14,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elvz12s18e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elvz12s18e(6v/9w)": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elvz12s18e(6v/9w)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elvz12s18e(6v/9w)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elvz12s18e(6v/9w)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvz12s18e(6v/9w)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvz12s18e(6v/9w)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elvz12s18e(6v/9w)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.7 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "131 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.34",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.81",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3637 kWh",
      "medium_temperature": "7723 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.31",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.63 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.37",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.91",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "25 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "3 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "25 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELVZ12S18E(6V/9W)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elvz12s18e(6v/9w)": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elvz12s18e(6v/9w)": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elvz12s18e(6v/9w)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elvz12s18e(6v/9w)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elvz12s18e(6v/9w)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvz12s18e(6v/9w)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvz12s18e(6v/9w)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elvz12s18e(6v/9w)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.8",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.7 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 17,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "134 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.43",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.2",
      "medium_temperature": "2.34",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.5",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.9",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3539 kWh",
      "medium_temperature": "7522 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 25\u00b0C",
      "3.63_kw": "6.47",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.63_kw": "0.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.63_kw": "2.63 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "EER Tj = 20\u00b0C",
      "3.63_kw": "8.35",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.63_kw": "0.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "Poff",
      "3.63_kw": "31 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PTO",
      "3.63_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PSB",
      "3.63_kw": "31 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdc_tj_=_25\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELBH12E(6V/9W)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elbh12e(6v/9w)": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elbh12e(6v/9w)": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elbh12e(6v/9w)": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elbh12e(6v/9w)": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elbh12e(6v/9w)": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elbh12e(6v/9w)": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elbh12e(6v/9w)": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elbh12e(6v/9w)": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "131 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 20,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.34",
      "source_page": 20,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 20,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "7.5_kw": "3.1",
      "7.6_kw": "2.26",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "7.5_kw": "4.4 kW",
      "7.6_kw": "6.8 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "7.5_kw": "4.76",
      "7.6_kw": "3.39",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "7.5_kw": "4.3 kW",
      "7.6_kw": "4.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "7.5_kw": "6.14",
      "7.6_kw": "4.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.5_kw": "6.6 kW",
      "7.6_kw": "5.2 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "7.5_kw": "7.84",
      "7.6_kw": "6.02",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "7.5_kw": "8.1 kW",
      "7.6_kw": "8.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "7.5_kw": "2.77",
      "7.6_kw": "2.81",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.5_kw": "8.1 kW",
      "7.6_kw": "8.2 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.5_kw": "2.77",
      "7.6_kw": "2",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "7.5_kw": "35 \u00b0C",
      "7.6_kw": "55 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "7.5_kw": "21 W",
      "7.6_kw": "21 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "7.5_kw": "24 W",
      "7.6_kw": "24 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "7.5_kw": "21 W",
      "7.6_kw": "21 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "7.5_kw": "0 W",
      "7.6_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.5_kw": "Electricity",
      "7.6_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "7.5_kw": "0 kW",
      "7.6_kw": "4.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "7.5_kw": "3637 kWh",
      "7.6_kw": "7723 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "7.5_kw": "",
      "7.6_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "7.5_kw": "",
      "7.6_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "7.5_kw": "",
      "7.6_kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.37",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "25 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "3 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "25 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELBH12E(6V/9W)",
      "source_page": 22,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elbh12e(6v/9w)": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elbh12e(6v/9w)": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elbh12e(6v/9w)": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elbh12e(6v/9w)": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elbh12e(6v/9w)": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elbh12e(6v/9w)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elbh12e(6v/9w)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elbh12e(6v/9w)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "134 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 22,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.43",
      "source_page": 22,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 22,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "7.5_kw": "3.2",
      "7.6_kw": "2.34",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "7.5_kw": "4.4 kW",
      "7.6_kw": "6.8 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "7.5_kw": "4.93",
      "7.6_kw": "3.5",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "7.5_kw": "4.3 kW",
      "7.6_kw": "4.5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "7.5_kw": "6.37",
      "7.6_kw": "5.07",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.5_kw": "6.6 kW",
      "7.6_kw": "5.2 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "7.5_kw": "8.13",
      "7.6_kw": "6.23",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.5_kw": "1",
      "7.6_kw": "1",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "7.5_kw": "8.1 kW",
      "7.6_kw": "8.5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "7.5_kw": "2.86",
      "7.6_kw": "2.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.5_kw": "8.1 kW",
      "7.6_kw": "8.2 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.5_kw": "2.86",
      "7.6_kw": "2.06",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "7.5_kw": "35 \u00b0C",
      "7.6_kw": "55 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "7.5_kw": "27 W",
      "7.6_kw": "27 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "7.5_kw": "24 W",
      "7.6_kw": "24 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "7.5_kw": "27 W",
      "7.6_kw": "27 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "7.5_kw": "0 W",
      "7.6_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.5_kw": "Electricity",
      "7.6_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "7.5_kw": "0 kW",
      "7.6_kw": "4.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "7.5_kw": "3539 kWh",
      "7.6_kw": "7522 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "7.5_kw": "",
      "7.6_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "7.5_kw": "",
      "7.6_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "7.5_kw": "",
      "7.6_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.35",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELBX12E(6V/9W)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elbx12e(6v/9w)": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elbx12e(6v/9w)": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elbx12e(6v/9w)": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ev3_/_elbx12e(6v/9w)": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elbx12e(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elbx12e(6v/9w)": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elbx12e(6v/9w)": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elbx12e(6v/9w)": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elbx12e(6v/9w)": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "132 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 24,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.38",
      "source_page": 24,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 24,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "7.6 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.1",
      "column_2": "2.26",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "6.8 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.76",
      "column_2": "3.39",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.3 kW",
      "column_2": "4.5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.14",
      "column_2": "4.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.6 kW",
      "column_2": "5.2 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.84",
      "column_2": "6.02",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.1 kW",
      "column_2": "8.5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.77",
      "column_2": "2.81",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.1 kW",
      "column_2": "8.2 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "2",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "4.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3560 kWh",
      "column_2": "7645 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.37",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "25 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "3 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "25 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELBX12E(6V/9W)",
      "source_page": 27,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elbx12e(6v/9w)": "Heating (medium temp)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elbx12e(6v/9w)": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elbx12e(6v/9w)": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ew1_/_elbx12e(6v/9w)": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elbx12e(6v/9w)": "+7\u00b0C/12\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elbx12e(6v/9w)": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elbx12e(6v/9w)": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elbx12e(6v/9w)": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elbx12e(6v/9w)": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "136 %",
      "source_page": 27,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 27,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.48",
      "source_page": 27,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 27,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.50 kW",
      "column_2": "7.60 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.20",
      "column_2": "2.34",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "6.80 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.93",
      "column_2": "3.50",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.30 kW",
      "column_2": "4.50 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.37",
      "column_2": "5.07",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.60 kW",
      "column_2": "5.20 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.13",
      "column_2": "6.23",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.10 kW",
      "column_2": "8.50 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.86",
      "column_2": "2.90",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.10 kW",
      "column_2": "8.20 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "2.06",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "4.30 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3440 kWh",
      "column_2": "7423 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.35",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 4.30 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "pto": "PSB",
      "0_w": "31 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "0_w": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELVH12S18E(6V/9W) + cooling kit",
      "source_page": 30,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elvh12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.7 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "132 %",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.38",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.81",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "7645 kWh",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.98": "3.63 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.98": "6.31",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.98": "0.95",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.98": "2.63 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.98": "8.37",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.98": "0.91",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.98": "25 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.98": "3 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.98": "25 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.98": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELVH12S18E(6V/9W) + cooling kit",
      "source_page": 33,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elvh12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.8",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.7 W",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 33,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "136 %",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.48",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.34",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.50",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.90",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "7423 kWh",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 4.30 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.43": "0.98",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.43": "3.63 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.43": "6.47",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.43": "0.95",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.43": "2.63 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.43": "8.35",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.43": "0.91",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.43": "31 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.43": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.43": "31 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.43": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELVZ12S18E(6V/9W) + cooling kit",
      "source_page": 36,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elvz12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "51.7 W",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 36,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "132 %",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.38",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.26",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.9",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "5.2 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.02",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1",
      "medium_temperature": "1",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.77",
      "medium_temperature": "2.81",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "2",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3560 kWh",
      "medium_temperature": "7645 kWh",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.98": "3.63 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.98": "6.31",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.98": "0.95",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.98": "2.63 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.98": "8.37",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.98": "0.91",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.98": "25 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.98": "3 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.98": "25 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.98": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELVZ12S18E(6V/9W) + cooling kit",
      "source_page": 39,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "Heating + DHW + low temp",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elvz12s18e(6v/9w)_+_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.8",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "50.7 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 39,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "136 %",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.48",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.34",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.50",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.07",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.13",
      "medium_temperature": "6.23",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.86",
      "medium_temperature": "2.90",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "2.06",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3440 kWh",
      "medium_temperature": "7423 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 4.30 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.43": "0.98",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.43": "3.63 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.43": "6.47",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.43": "0.95",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.43": "2.63 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.43": "8.35",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.43": "0.91",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.43": "31 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.43": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.43": "31 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.43": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EV3 / ELBH12E(6V/9W) + cooling kit",
      "source_page": 42,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ev3_/_elbh12e(6v/9w)_+_cooling_kit": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.94",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.66 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "132 %",
      "source_page": 42,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.3 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 42,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.38",
      "source_page": 42,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 42,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "7.6 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.1",
      "column_2": "2.26",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "6.8 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.76",
      "column_2": "3.39",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.3 kW",
      "column_2": "4.5 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.14",
      "column_2": "4.9",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.6 kW",
      "column_2": "5.2 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.84",
      "column_2": "6.02",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1",
      "column_2": "1",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.1 kW",
      "column_2": "8.5 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.77",
      "column_2": "2.81",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.1 kW",
      "column_2": "8.2 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.77",
      "column_2": "2",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "4.3 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3560 kWh",
      "column_2": "7645 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.37",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "25 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "3 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "25 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 4.3 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Model ERRA10EW1 / ELBH12E(6V/9W) + cooling kit",
      "source_page": 45,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "Heating (medium temp)",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "Indoor, Outdoor",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "Yes",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "+7\u00b0C/12\u00b0C",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erra10ew1_/_elbh12e(6v/9w)_+_cooling_kit": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.17 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.05",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.57 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "136 %",
      "source_page": 45,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.30 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 45,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.48",
      "source_page": 45,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-2 \u00b0C",
      "source_page": 45,
      "source_table": 8,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.50 kW",
      "column_2": "7.60 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.20",
      "column_2": "2.34",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "6.80 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.93",
      "column_2": "3.50",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.30 kW",
      "column_2": "4.50 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.37",
      "column_2": "5.07",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.60 kW",
      "column_2": "5.20 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.13",
      "column_2": "6.23",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.10 kW",
      "column_2": "8.50 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.86",
      "column_2": "2.90",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.10 kW",
      "column_2": "8.20 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "2.06",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "4.30 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3440 kWh",
      "column_2": "7423 kWh",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.97 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.76 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.43",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.47",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.35",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "31 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 4.30 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61"
    },
    {
      "pto": "PSB",
      "0_w": "31 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "0_w": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "DAIKIN_Europe_N_V__Daikin_Altherma_3_R_MT_F_W_10_kW__180L__Outdoor_Air_Water_61",
      "submodel_id": null
    }
  ]
}