{
  "source_pdf": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:22:37.372644",
  "total_records": 103,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit- R32-12AIO",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "duko_energie_s.r.o.": "\u0160afa\u0159\u00edkova 1737",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "duko_energie_s.r.o.": "53901",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "duko_energie_s.r.o.": "Hlinsko",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "duko_energie_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "duko_energie_s.r.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "duko_energie_s.r.o.": "DC Inverter Air to Water Heat Pump Unit- R32-12AIO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "duko_energie_s.r.o.": "041-K115-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "duko_energie_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "duko_energie_s.r.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "duko_energie_s.r.o.": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "duko_energie_s.r.o.": "27.08.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "duko_energie_s.r.o.": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "duko_energie_s.r.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: M12kWR32AIO; Outdoor unit: M12kWR32AIO",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_m12kwr32aio;_outdoor_unit:_m12kwr32aio": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "46_db(a)": "54 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "46_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "46_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "46_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.87",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "22:44:31 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "45.3 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "223 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.67 kW",
      "medium_temperature": "10.51 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.35 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.93",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "M12kWR32AIO; Outdoor unit: M12kWR32AIO",
      "source_page": 2,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "M12kWR32AIO; Outdoor unit: M12kWR32AIO",
      "source_page": 2,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_22",
      "value": "44:31 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "132 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.79 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.36",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "1.79",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.46",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.16",
      "medium_temperature": "4.84",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.24",
      "medium_temperature": "6.74",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "1.79",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.36 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.78",
      "medium_temperature": "1.78",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "56 \u00b0C",
      "medium_temperature": "56 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "9 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "9 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "33 W",
      "medium_temperature": "39 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.43 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3944 kWh",
      "medium_temperature": "4345 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.43 kW 1.21 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-12AIO_Outdoor_Air_Water_1"
    }
  ]
}