{
  "source_pdf": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:22:38.714468",
  "total_records": 103,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit- R32-6AIO",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "duko_energie_s.r.o.": "\u0160afa\u0159\u00edkova 1737",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "duko_energie_s.r.o.": "53901",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "duko_energie_s.r.o.": "Hlinsko",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "duko_energie_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "duko_energie_s.r.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "duko_energie_s.r.o.": "DC Inverter Air to Water Heat Pump Unit- R32-6AIO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "duko_energie_s.r.o.": "041-K115-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "duko_energie_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "duko_energie_s.r.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "duko_energie_s.r.o.": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "duko_energie_s.r.o.": "27.08.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "duko_energie_s.r.o.": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "duko_energie_s.r.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: M6kWR32AIO; Outdoor unit: M6kWR32AIO",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_m6kwr32aio;_outdoor_unit:_m6kwr32aio": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "45_db(a)": "54 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "45_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "45_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "45_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "122 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.93",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "35:44:33 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "29.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "44.6 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "216 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.30 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "M6kWR32AIO; Outdoor unit: M6kWR32AIO",
      "source_page": 2,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "M6kWR32AIO; Outdoor unit: M6kWR32AIO",
      "source_page": 2,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5"
    },
    {
      "label": "heating_up_time_35",
      "value": "44:33 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "133 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.40",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.03",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.66 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.43",
      "medium_temperature": "4.88",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.64",
      "medium_temperature": "6.83",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.66 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.03",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.71",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "57 \u00b0C",
      "medium_temperature": "57 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "10 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "10 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "44 W",
      "medium_temperature": "39 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "1.08 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1865 kWh",
      "medium_temperature": "2770 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.08 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DUKO_Energie_s_r_o__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-6AIO_Outdoor_Air_Water_5"
    }
  ]
}