{
  "source_pdf": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:22:42.601704",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype DVI AW-407-9",
      "source_page": 1,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "dvi_energi_a/s": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "dvi_energi_a/s": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "dvi_energi_a/s": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "dvi_energi_a/s": "DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "dvi_energi_a/s": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "dvi_energi_a/s": "DVI AW-407-9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "dvi_energi_a/s": "037-0168-24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "dvi_energi_a/s": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "dvi_energi_a/s": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "dvi_energi_a/s": "4.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "dvi_energi_a/s": "09.05.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "dvi_energi_a/s": "HP Keymark scheme rules rev. no. 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "dvi_energi_a/s": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model DVI AW-407-9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "dvi_aw-407-9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "dvi_aw-407-9": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "dvi_aw-407-9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "dvi_aw-407-9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "dvi_aw-407-9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dvi_aw-407-9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dvi_aw-407-9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "dvi_aw-407-9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.98 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.58",
      "medium_temperature": "4.78",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.81 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.999",
      "medium_temperature": "0.999",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.98 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.78",
      "source_page": 2,
      "source_table": 7,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.999",
      "column_2": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "13.88 kW",
      "column_2": "13.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.95",
      "column_2": "6.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.999",
      "column_2": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.81 kW",
      "column_2": "6.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.26",
      "column_2": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.30 kW",
      "column_2": "5.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.02",
      "column_2": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.30 kW",
      "column_2": "1.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3560 kWh",
      "column_2": "4148 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.26 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "DVI_Energi_A_S_DVI_AW-407-9_Outdoor_Air_Water_11"
    }
  ]
}