{
  "source_pdf": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:22:45.549925",
  "total_records": 83,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Heat Pump - R290- 20",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "dream_maker_technologie_gmbh": "Zimmerbachstr.37",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "dream_maker_technologie_gmbh": "74676",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "dream_maker_technologie_gmbh": "Niedernhall",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "dream_maker_technologie_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "dream_maker_technologie_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "dream_maker_technologie_gmbh": "Air to Water Heat Pump - R290- 20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "dream_maker_technologie_gmbh": "041-K043-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "dream_maker_technologie_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "dream_maker_technologie_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "dream_maker_technologie_gmbh": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "dream_maker_technologie_gmbh": "09.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "dream_maker_technologie_gmbh": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "dream_maker_technologie_gmbh": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: HPCB-W1-HT, Outdoor unit: HP-20KW-R290-T1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_hpcb-w1-ht,_outdoor_unit:_hp-20kw-r290-t1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.92 kW",
      "medium_temperature": "12.81 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.76 kW",
      "medium_temperature": "15.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.83 kW",
      "medium_temperature": "13.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.03 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "HPCB-W1-HT, Outdoor unit: HP-20KW-R290-T1",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "HPCB-W1-HT, Outdoor unit: HP-20KW-R290-T1",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.54_kw": "6.86",
      "7.22_kw": "4.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.54_kw": "0.900",
      "7.22_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.54_kw": "8.93 kW",
      "7.22_kw": "8.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.54_kw": "9.23",
      "7.22_kw": "6.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.54_kw": "0.900",
      "7.22_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.54_kw": "14.83 kW",
      "7.22_kw": "13.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.54_kw": "2.89",
      "7.22_kw": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.54_kw": "13.69 kW",
      "7.22_kw": "12.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.54_kw": "2.68",
      "7.22_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.54_kw": "0.900",
      "7.22_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.54_kw": "70 \u00b0C",
      "7.22_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.54_kw": "23 W",
      "7.22_kw": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.54_kw": "33 W",
      "7.22_kw": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.54_kw": "23 W",
      "7.22_kw": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.54_kw": "25 W",
      "7.22_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.54_kw": "Electricity",
      "7.22_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.54_kw": "3.08 kW",
      "7.22_kw": "2.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.54_kw": "7523 kWh",
      "7.22_kw": "9264 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 2.57 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Air_to_Water_Heat_Pump_-_R290-_20_Outdoor_Air_Water_1"
    }
  ]
}