{
  "source_pdf": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:22:47.015759",
  "total_records": 92,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Dream Maker Smart Heat Pump-R290-20-C",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "dream_maker_technologie_gmbh": "Zimmerbachstr.37",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "dream_maker_technologie_gmbh": "74676",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "dream_maker_technologie_gmbh": "Niedernhall",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "dream_maker_technologie_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "dream_maker_technologie_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "dream_maker_technologie_gmbh": "Dream Maker Smart Heat Pump-R290-20-C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "dream_maker_technologie_gmbh": "041-K043-10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "dream_maker_technologie_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "dream_maker_technologie_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "dream_maker_technologie_gmbh": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "dream_maker_technologie_gmbh": "24.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "dream_maker_technologie_gmbh": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: HPCWT-350L, Outdoor unit: HP-20KW-R290-T1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-20kw-r290-t1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.61",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:22:36 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.92 kW",
      "medium_temperature": "12.81 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "HPCWT-350L, Outdoor unit: HP-20KW-R290-T1",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "HPCWT-350L, Outdoor unit: HP-20KW-R290-T1",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_1",
      "value": "22:36 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9"
    },
    {
      "prated": "SCOP",
      "16.76_kw": "4.60",
      "15.55_kw": "3.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "16.76_kw": "-7 \u00b0C",
      "15.55_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "16.76_kw": "-10 \u00b0C",
      "15.55_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "16.76_kw": "14.83 kW",
      "15.55_kw": "13.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "16.76_kw": "2.89",
      "15.55_kw": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "16.76_kw": "0.900",
      "15.55_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "16.76_kw": "9.03 kW",
      "15.55_kw": "8.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "16.76_kw": "4.30",
      "15.55_kw": "3.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "16.76_kw": "0.900",
      "15.55_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "16.76_kw": "7.54 kW",
      "15.55_kw": "7.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "16.76_kw": "6.86",
      "15.55_kw": "4.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "16.76_kw": "0.900",
      "15.55_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "16.76_kw": "8.93 kW",
      "15.55_kw": "8.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "16.76_kw": "9.23",
      "15.55_kw": "6.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "16.76_kw": "0.900",
      "15.55_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "16.76_kw": "14.83 kW",
      "15.55_kw": "13.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "16.76_kw": "2.89",
      "15.55_kw": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.76_kw": "13.69 kW",
      "15.55_kw": "12.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.76_kw": "2.68",
      "15.55_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.76_kw": "0.900",
      "15.55_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "16.76_kw": "75 \u00b0C",
      "15.55_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "16.76_kw": "23 W",
      "15.55_kw": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "16.76_kw": "33 W",
      "15.55_kw": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "16.76_kw": "23 W",
      "15.55_kw": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "16.76_kw": "25 W",
      "15.55_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "16.76_kw": "Electricity",
      "15.55_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "16.76_kw": "3.08 kW",
      "15.55_kw": "2.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "16.76_kw": "7523 kWh",
      "15.55_kw": "9264 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 2.57 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-20-C_Outdoor_Air_Water_9"
    }
  ]
}