{
  "source_pdf": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:22:47.356049",
  "total_records": 92,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype Dream Maker Smart Heat Pump-R290-9-C",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "dream_maker_technologie_gmbh": "Zimmerbachstr.37",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "dream_maker_technologie_gmbh": "74676",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "dream_maker_technologie_gmbh": "Niedernhall",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "dream_maker_technologie_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "dream_maker_technologie_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "dream_maker_technologie_gmbh": "Dream Maker Smart Heat Pump-R290-9-C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "dream_maker_technologie_gmbh": "041-K043-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "dream_maker_technologie_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "dream_maker_technologie_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "dream_maker_technologie_gmbh": "0.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "dream_maker_technologie_gmbh": "24.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "dream_maker_technologie_gmbh": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: HPCWT-350L, Outdoor unit: HP-9KW-R290-S1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_hpcwt-350l,_outdoor_unit:_hp-9kw-r290-s1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.92",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:22:12 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "44.2 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "218 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "HPCWT-350L, Outdoor unit: HP-9KW-R290-S1",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "HPCWT-350L, Outdoor unit: HP-9KW-R290-S1",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_2",
      "value": "22:12 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "6.52_kw": "4.60",
      "6.07_kw": "3.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.52_kw": "-7 \u00b0C",
      "6.07_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.52_kw": "-10 \u00b0C",
      "6.07_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.52_kw": "5.77 kW",
      "6.07_kw": "5.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.52_kw": "2.94",
      "6.07_kw": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.52_kw": "0.900",
      "6.07_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.52_kw": "3.57 kW",
      "6.07_kw": "3.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.52_kw": "4.48",
      "6.07_kw": "3.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.52_kw": "0.900",
      "6.07_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.52_kw": "3.37 kW",
      "6.07_kw": "3.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.52_kw": "6.49",
      "6.07_kw": "4.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.52_kw": "0.900",
      "6.07_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.52_kw": "3.86 kW",
      "6.07_kw": "3.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.52_kw": "8.38",
      "6.07_kw": "6.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.52_kw": "0.900",
      "6.07_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.52_kw": "5.77 kW",
      "6.07_kw": "5.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.52_kw": "2.94",
      "6.07_kw": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52_kw": "5.89 kW",
      "6.07_kw": "5.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52_kw": "2.70",
      "6.07_kw": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52_kw": "0.900",
      "6.07_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.52_kw": "75 \u00b0C",
      "6.07_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.52_kw": "12 W",
      "6.07_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.52_kw": "22 W",
      "6.07_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.52_kw": "12 W",
      "6.07_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.52_kw": "30 W",
      "6.07_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.52_kw": "Electricity",
      "6.07_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.52_kw": "0.63 kW",
      "6.07_kw": "0.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.52_kw": "2927 kWh",
      "6.07_kw": "3675 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.63 kW 0.67 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Dream_Maker_Technologie_GmbH_Dream_Maker_Smart_Heat_Pump-R290-9-C_Outdoor_Air_Water_10"
    }
  ]
}