{
  "source_pdf": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:22:48.783834",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Johnson ASHP 260",
      "source_page": 1,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "eas_electric_smart_technology_sl.": "Poligono Industrial San Carlos Parcela 13 03370 Redovan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "eas_electric_smart_technology_sl.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "eas_electric_smart_technology_sl.": "Alicante",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "eas_electric_smart_technology_sl.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "eas_electric_smart_technology_sl.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "eas_electric_smart_technology_sl.": "Johnson ASHP 260",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "eas_electric_smart_technology_sl.": "041-K066-14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "eas_electric_smart_technology_sl.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "eas_electric_smart_technology_sl.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "eas_electric_smart_technology_sl.": "3.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "eas_electric_smart_technology_sl.": "06.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "eas_electric_smart_technology_sl.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "eas_electric_smart_technology_sl.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Johnson AURUM260T",
      "source_page": 2,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "johnson_aurum260t": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "johnson_aurum260t": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "johnson_aurum260t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "johnson_aurum260t": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "johnson_aurum260t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "johnson_aurum260t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "johnson_aurum260t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "johnson_aurum260t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "johnson_aurum260t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "24.16 kW",
      "medium_temperature": "24.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.59 kW",
      "medium_temperature": "7.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.04 kW",
      "medium_temperature": "16.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.19 kW",
      "medium_temperature": "14.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.63": "8.06 kW",
      "3.62": "8.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.63": "7.79",
      "3.62": "6.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.63": "14.19 kW",
      "3.62": "14.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.63": "3.10",
      "3.62": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "14.00 kW",
      "3.62": "15.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "2.84",
      "3.62": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.63": "51 \u00b0C",
      "3.62": "51 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.63": "14 W",
      "3.62": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.63": "33 W",
      "3.62": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.63": "14 W",
      "3.62": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.63": "40 W",
      "3.62": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.63": "Electricity",
      "3.62": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.63": "2.04 kW",
      "3.62": "0.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.63": "7354 kWh",
      "3.62": "10423 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.04 kW 0.93 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_260_Outdoor_Air_Water_5"
    }
  ]
}