{
  "source_pdf": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:22:49.472180",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype Johnson ASHP AT150",
      "source_page": 1,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "eas_electric_smart_technology_sl.": "Poligono Industrial San Carlos Parcela 13 03370 Redovan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "eas_electric_smart_technology_sl.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "eas_electric_smart_technology_sl.": "Alicante",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "eas_electric_smart_technology_sl.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "eas_electric_smart_technology_sl.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "eas_electric_smart_technology_sl.": "Johnson ASHP AT150",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "eas_electric_smart_technology_sl.": "041-K066-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "eas_electric_smart_technology_sl.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "eas_electric_smart_technology_sl.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "eas_electric_smart_technology_sl.": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "eas_electric_smart_technology_sl.": "06.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "eas_electric_smart_technology_sl.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "eas_electric_smart_technology_sl.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Johnson AURUM-AT150M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "johnson_aurum-at150m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "johnson_aurum-at150m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "johnson_aurum-at150m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "johnson_aurum-at150m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "johnson_aurum-at150m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "johnson_aurum-at150m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "johnson_aurum-at150m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "johnson_aurum-at150m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "johnson_aurum-at150m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.38 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.90 kW",
      "medium_temperature": "10.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.20": "4.27 kW",
      "5.11": "4.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.20": "9.06",
      "5.11": "7.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.20": "8.76 kW",
      "5.11": "9.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.20": "3.15",
      "5.11": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "9.94 kW",
      "5.11": "9.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "2.74",
      "5.11": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.20": "64 \u00b0C",
      "5.11": "64 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.20": "13 W",
      "5.11": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.20": "38 W",
      "5.11": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.20": "13 W",
      "5.11": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.20": "83 W",
      "5.11": "83 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.20": "Electricity",
      "5.11": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.20": "0.00 kW",
      "5.11": "0.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.20": "4286 kWh",
      "5.11": "5608 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.23 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__Johnson_ASHP_AT150_Outdoor_Air_Water_7"
    }
  ]
}