{
  "source_pdf": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:23:00.474761",
  "total_records": 867,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype M thermal A series 12 14 16 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "eas_electric_smart_technology_sl.": "Poligono Industrial San Carlos Parcela 13 03370 Redovan",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "eas_electric_smart_technology_sl.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "eas_electric_smart_technology_sl.": "Alicante",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "eas_electric_smart_technology_sl.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "eas_electric_smart_technology_sl.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "eas_electric_smart_technology_sl.": "M thermal A series 12 14 16 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "eas_electric_smart_technology_sl.": "041-K066-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "eas_electric_smart_technology_sl.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "eas_electric_smart_technology_sl.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "eas_electric_smart_technology_sl.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "eas_electric_smart_technology_sl.": "06.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "eas_electric_smart_technology_sl.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "eas_electric_smart_technology_sl.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ETH12VA + ETHKH16A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eth12va_+_ethkh16a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eth12va_+_ethkh16a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eth12va_+_ethkh16a": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eth12va_+_ethkh16a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eth12va_+_ethkh16a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eth12va_+_ethkh16a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth12va_+_ethkh16a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth12va_+_ethkh16a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eth12va_+_ethkh16a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.44_kw": "6.62",
      "4.36_kw": "4.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.44_kw": "0.90",
      "4.36_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.44_kw": "3.74 kW",
      "4.36_kw": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.44_kw": "8.47",
      "4.36_kw": "6.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.44_kw": "0.90",
      "4.36_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.44_kw": "10.61 kW",
      "4.36_kw": "10.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.44_kw": "2.88",
      "4.36_kw": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.44_kw": "10.75 kW",
      "4.36_kw": "9.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.44_kw": "2.77",
      "4.36_kw": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.44_kw": "65 \u00b0C",
      "4.36_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.44_kw": "14 W",
      "4.36_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.44_kw": "24 W",
      "4.36_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.44_kw": "14 W",
      "4.36_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.44_kw": "0 W",
      "4.36_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.44_kw": "Electricity",
      "4.36_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.44_kw": "1.26 kW",
      "4.36_kw": "2.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.44_kw": "5152 kWh",
      "4.36_kw": "6927 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "4.44_kw": "",
      "4.36_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "4.44_kw": "",
      "4.36_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.44_kw": "",
      "4.36_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.38 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.05 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.60",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "6.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.28_kw": "2.59",
      "8.42_kw": "1.84",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.28_kw": "7.01 kW",
      "8.42_kw": "4.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.28_kw": "1.98",
      "8.42_kw": "1.13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.28_kw": "65 \u00b0C",
      "8.42_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.28_kw": "14 W",
      "8.42_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.28_kw": "24 W",
      "8.42_kw": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.28_kw": "14 W",
      "8.42_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.28_kw": "0 W",
      "8.42_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.28_kw": "Electricity",
      "8.42_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.28_kw": "4.37 kW",
      "8.42_kw": "6.12 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.28_kw": "6870 kWh",
      "8.42_kw": "8419 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "9.28_kw": "9.28",
      "8.42_kw": "8.42",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "9.28_kw": "2.59",
      "8.42_kw": "1.84",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "9.28_kw": "0.90",
      "8.42_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "9.28_kw": "",
      "8.42_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "9.28_kw": "",
      "8.42_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "9.28_kw": "",
      "8.42_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.51 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.53",
      "medium_temperature": "4.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.37 kW 6.12 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.44 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2292 kWh",
      "column_2": "3776 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.44 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ETH16VA + ETHKH16A",
      "source_page": 6,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eth16va_+_ethkh16a": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eth16va_+_ethkh16a": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eth16va_+_ethkh16a": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eth16va_+_ethkh16a": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eth16va_+_ethkh16a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eth16va_+_ethkh16a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth16va_+_ethkh16a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth16va_+_ethkh16a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eth16va_+_ethkh16a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 6,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.57 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.70_kw": "6.56",
      "4.68_kw": "4.61",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.70_kw": "0.90",
      "4.68_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.70_kw": "3.78 kW",
      "4.68_kw": "3.32 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.70_kw": "8.51",
      "4.68_kw": "6.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70_kw": "0.90",
      "4.68_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.70_kw": "13.45 kW",
      "4.68_kw": "11.52 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.70_kw": "2.72",
      "4.68_kw": "1.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "12.52 kW",
      "4.68_kw": "10.33 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "2.48",
      "4.68_kw": "1.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.70_kw": "65 \u00b0C",
      "4.68_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.70_kw": "14 W",
      "4.68_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.70_kw": "24 W",
      "4.68_kw": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.70_kw": "14 W",
      "4.68_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.70_kw": "0 W",
      "4.68_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70_kw": "Electricity",
      "4.68_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.70_kw": "2.68 kW",
      "4.68_kw": "2.67 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.70_kw": "6804 kWh",
      "4.68_kw": "7895 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.70_kw": "",
      "4.68_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.70_kw": "",
      "4.68_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.70_kw": "",
      "4.68_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.76 kW",
      "medium_temperature": "11.79 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.12",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.65",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.27 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "6.29",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "11.22_kw": "2.43",
      "9.62_kw": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.22_kw": "8.89 kW",
      "9.62_kw": "5.22 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.22_kw": "1.97",
      "9.62_kw": "1.23",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "11.22_kw": "65 \u00b0C",
      "9.62_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "11.22_kw": "14 W",
      "9.62_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "11.22_kw": "24 W",
      "9.62_kw": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "11.22_kw": "14 W",
      "9.62_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "11.22_kw": "0 W",
      "9.62_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "11.22_kw": "Electricity",
      "9.62_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "11.22_kw": "4.87 kW",
      "9.62_kw": "6.57 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "11.22_kw": "8431 kWh",
      "9.62_kw": "9309 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "11.22_kw": "11.22",
      "9.62_kw": "9.62",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "11.22_kw": "2.43",
      "9.62_kw": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "11.22_kw": "0.90",
      "9.62_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.22_kw": "",
      "9.62_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.22_kw": "",
      "9.62_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "11.22_kw": "",
      "9.62_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "176 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.09 kW",
      "medium_temperature": "14.17 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.86",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.42 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.36",
      "medium_temperature": "3.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.87 kW 6.57 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2781 kWh",
      "column_2": "4231 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.79 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ETH125VMA",
      "source_page": 10,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eth125vma": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eth125vma": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eth125vma": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eth125vma": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eth125vma": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eth125vma": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth125vma": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth125vma": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eth125vma": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.05",
      "source_page": 10,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.45",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.62": "0.90",
      "4.59": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.62": "3.74 kW",
      "4.59": "3.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.62": "8.47",
      "4.59": "6.05",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.62": "0.90",
      "4.59": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.62": "10.61 kW",
      "4.59": "10.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.62": "2.88",
      "4.59": "2.01",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "10.75 kW",
      "4.59": "9.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "2.77",
      "4.59": "1.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.62": "65 \u00b0C",
      "4.59": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.62": "14 W",
      "4.59": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.62": "24 W",
      "4.59": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.62": "14 W",
      "4.59": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.62": "0 W",
      "4.59": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.62": "Electricity",
      "4.59": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.62": "1.26 kW",
      "4.59": "2.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.62": "5152 kWh",
      "4.59": "6927 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.59": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.59": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.62": "",
      "4.59": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.38 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.02",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.05 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.60",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.54",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "6.25",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 11,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.01_kw": "1.98",
      "4.20_kw": "1.13",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.01_kw": "65 \u00b0C",
      "4.20_kw": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.01_kw": "14 W",
      "4.20_kw": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.01_kw": "24 W",
      "4.20_kw": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.01_kw": "14 W",
      "4.20_kw": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.01_kw": "0 W",
      "4.20_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.01_kw": "Electricity",
      "4.20_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.01_kw": "4.37 kW",
      "4.20_kw": "6.12 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.01_kw": "6870 kWh",
      "4.20_kw": "8419 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "7.01_kw": "9.28",
      "4.20_kw": "8.42",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "7.01_kw": "2.59",
      "4.20_kw": "1.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "7.01_kw": "0.90",
      "4.20_kw": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.01_kw": "",
      "4.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.01_kw": "",
      "4.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.01_kw": "",
      "4.20_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.51 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.53",
      "medium_temperature": "4.43",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.37 kW 6.12 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.44 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2292 kWh",
      "column_2": "3776 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.44 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ETH160VMA",
      "source_page": 14,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eth160vma": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eth160vma": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eth160vma": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eth160vma": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eth160vma": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eth160vma": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth160vma": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth160vma": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eth160vma": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.90 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 14,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.57 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.56": "0.90",
      "4.61": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.56": "3.78 kW",
      "4.61": "3.32 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.56": "8.51",
      "4.61": "6.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.56": "0.90",
      "4.61": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.56": "13.45 kW",
      "4.61": "11.52 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.56": "2.72",
      "4.61": "1.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "12.52 kW",
      "4.61": "10.33 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56": "2.48",
      "4.61": "1.80",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.56": "65 \u00b0C",
      "4.61": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.56": "14 W",
      "4.61": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.56": "24 W",
      "4.61": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.56": "14 W",
      "4.61": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.56": "0 W",
      "4.61": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.56": "Electricity",
      "4.61": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.56": "2.68 kW",
      "4.61": "2.67 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.56": "6804 kWh",
      "4.61": "7895 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.56": "",
      "4.61": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.56": "",
      "4.61": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.56": "",
      "4.61": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.76 kW",
      "medium_temperature": "11.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.12",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.65",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.27 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "6.29",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.22 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 15,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.89_kw": "1.97",
      "5.22_kw": "1.23",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.89_kw": "65 \u00b0C",
      "5.22_kw": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.89_kw": "14 W",
      "5.22_kw": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.89_kw": "24 W",
      "5.22_kw": "24 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.89_kw": "14 W",
      "5.22_kw": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.89_kw": "0 W",
      "5.22_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.89_kw": "Electricity",
      "5.22_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.89_kw": "4.87 kW",
      "5.22_kw": "6.57 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.89_kw": "8431 kWh",
      "5.22_kw": "9309 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "8.89_kw": "11.22",
      "5.22_kw": "9.62",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "8.89_kw": "2.43",
      "5.22_kw": "1.86",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "8.89_kw": "0.90",
      "5.22_kw": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.89_kw": "",
      "5.22_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.89_kw": "",
      "5.22_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "8.89_kw": "",
      "5.22_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "176 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.09 kW",
      "medium_temperature": "14.17 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.48",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.89",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.86",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.42 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.36",
      "medium_temperature": "3.89",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.87 kW 6.57 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.79 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2781 kWh",
      "column_2": "4231 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.79 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ETH12VA-TRI + ETHKH16A",
      "source_page": 18,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eth12va-tri_+_ethkh16a": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eth12va-tri_+_ethkh16a": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eth12va-tri_+_ethkh16a": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eth12va-tri_+_ethkh16a": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eth12va-tri_+_ethkh16a": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eth12va-tri_+_ethkh16a": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth12va-tri_+_ethkh16a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth12va-tri_+_ethkh16a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eth12va-tri_+_ethkh16a": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 18,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.58 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.45",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.44_kw": "6.62",
      "4.36_kw": "4.59",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.44_kw": "0.90",
      "4.36_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.44_kw": "3.74 kW",
      "4.36_kw": "3.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.44_kw": "8.47",
      "4.36_kw": "6.05",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.44_kw": "0.90",
      "4.36_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.44_kw": "10.61 kW",
      "4.36_kw": "10.25 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.44_kw": "2.88",
      "4.36_kw": "2.01",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.44_kw": "10.75 kW",
      "4.36_kw": "9.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.44_kw": "2.77",
      "4.36_kw": "1.79",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.44_kw": "65 \u00b0C",
      "4.36_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.44_kw": "20 W",
      "4.36_kw": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.44_kw": "30 W",
      "4.36_kw": "30 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.44_kw": "20 W",
      "4.36_kw": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.44_kw": "0 W",
      "4.36_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.44_kw": "Electricity",
      "4.36_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.44_kw": "1.26 kW",
      "4.36_kw": "2.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.44_kw": "5153 kWh",
      "4.36_kw": "6928 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "4.44_kw": "",
      "4.36_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "4.44_kw": "",
      "4.36_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.44_kw": "",
      "4.36_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.38 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.02",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.05 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.60",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.54",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "6.25",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "9.28_kw": "2.59",
      "8.42_kw": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.28_kw": "7.01 kW",
      "8.42_kw": "4.20 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.28_kw": "1.98",
      "8.42_kw": "1.13",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "9.28_kw": "65 \u00b0C",
      "8.42_kw": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "9.28_kw": "20 W",
      "8.42_kw": "20 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "9.28_kw": "30 W",
      "8.42_kw": "30 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "9.28_kw": "20 W",
      "8.42_kw": "20 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "9.28_kw": "0 W",
      "8.42_kw": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "9.28_kw": "Electricity",
      "8.42_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "9.28_kw": "4.37 kW",
      "8.42_kw": "6.12 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "9.28_kw": "6871 kWh",
      "8.42_kw": "8420 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "9.28_kw": "9.28",
      "8.42_kw": "8.42",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "9.28_kw": "2.59",
      "8.42_kw": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "9.28_kw": "0.90",
      "8.42_kw": "0.90",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "9.28_kw": "",
      "8.42_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "9.28_kw": "",
      "8.42_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "9.28_kw": "",
      "8.42_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.51 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.53",
      "medium_temperature": "4.42",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.11 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 20,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.37 kW 6.12 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.44 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2296 kWh",
      "column_2": "3780 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.44 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ETH16VA-TRI + ETHKH16A",
      "source_page": 22,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eth16va-tri_+_ethkh16a": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eth16va-tri_+_ethkh16a": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eth16va-tri_+_ethkh16a": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eth16va-tri_+_ethkh16a": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eth16va-tri_+_ethkh16a": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eth16va-tri_+_ethkh16a": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth16va-tri_+_ethkh16a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eth16va-tri_+_ethkh16a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eth16va-tri_+_ethkh16a": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 22,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.21 kW",
      "medium_temperature": "13.02 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.57 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.70_kw": "6.56",
      "4.68_kw": "4.61",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.70_kw": "0.90",
      "4.68_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.70_kw": "3.78 kW",
      "4.68_kw": "3.32 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.70_kw": "8.51",
      "4.68_kw": "6.07",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70_kw": "0.90",
      "4.68_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.70_kw": "13.45 kW",
      "4.68_kw": "11.52 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.70_kw": "2.72",
      "4.68_kw": "1.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "12.52 kW",
      "4.68_kw": "10.33 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "2.48",
      "4.68_kw": "1.80",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.70_kw": "65 \u00b0C",
      "4.68_kw": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.70_kw": "20 W",
      "4.68_kw": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.70_kw": "30 W",
      "4.68_kw": "30 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.70_kw": "20 W",
      "4.68_kw": "20 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.70_kw": "0 W",
      "4.68_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70_kw": "Electricity",
      "4.68_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.70_kw": "2.68 kW",
      "4.68_kw": "2.67 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.70_kw": "6805 kWh",
      "4.68_kw": "7896 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.70_kw": "",
      "4.68_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.70_kw": "",
      "4.68_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.70_kw": "",
      "4.68_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.76 kW",
      "medium_temperature": "11.79 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.12",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.65",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.27 kW",
      "medium_temperature": "4.43 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.81",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "6.29",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "11.22_kw": "2.43",
      "9.62_kw": "1.86",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.22_kw": "8.89 kW",
      "9.62_kw": "5.22 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.22_kw": "1.97",
      "9.62_kw": "1.23",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "11.22_kw": "65 \u00b0C",
      "9.62_kw": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "11.22_kw": "20 W",
      "9.62_kw": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "11.22_kw": "30 W",
      "9.62_kw": "30 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "11.22_kw": "20 W",
      "9.62_kw": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "11.22_kw": "0 W",
      "9.62_kw": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "11.22_kw": "Electricity",
      "9.62_kw": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "11.22_kw": "4.87 kW",
      "9.62_kw": "6.57 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "11.22_kw": "8431 kWh",
      "9.62_kw": "9310 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "11.22_kw": "11.22",
      "9.62_kw": "9.62",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "11.22_kw": "2.43",
      "9.62_kw": "1.86",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "11.22_kw": "0.90",
      "9.62_kw": "0.90",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.22_kw": "",
      "9.62_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "11.22_kw": "",
      "9.62_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "11.22_kw": "",
      "9.62_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "248 %",
      "medium_temperature": "176 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.09 kW",
      "medium_temperature": "14.17 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.47",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.89",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.86",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.42 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.36",
      "medium_temperature": "3.89",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 24,
      "source_table": 3,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.87 kW 6.57 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.79 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2786 kWh",
      "column_2": "4236 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.79 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "EAS_Electric_Smart_Technology_SL__M_thermal_A_series_12_14_16_kW_Outdoor_Air_Water_9"
    }
  ]
}