{
  "source_pdf": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:23:06.955231",
  "total_records": 198,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype ECL-PAC-06-08",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecl_nexus": "13, Boulevard Pereire",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecl_nexus": "75017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecl_nexus": "Paris",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecl_nexus": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecl_nexus": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecl_nexus": "ECL-PAC-06-08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecl_nexus": "ICIM-PDC-000142",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecl_nexus": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecl_nexus": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecl_nexus": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecl_nexus": "20.05.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ecl_nexus": "HP KEYMARK certification scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model ECLPAC06X.XT ; ECLPAC06X.KA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eclpac06x.xt_;_eclpac06x.ka": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eclpac06x.xt_;_eclpac06x.ka": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eclpac06x.xt_;_eclpac06x.ka": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eclpac06x.xt_;_eclpac06x.ka": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eclpac06x.xt_;_eclpac06x.ka": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eclpac06x.xt_;_eclpac06x.ka": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "eclpac06x.xt_;_eclpac06x.ka": "30.10.2025",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eclpac06x.xt_;_eclpac06x.ka": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eclpac06x.xt_;_eclpac06x.ka": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eclpac06x.xt_;_eclpac06x.ka": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.08 kW",
      "medium_temperature": "6.03 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.35 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.82",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.60 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.02",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.14",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = -7\u00b0C",
      "-20_\u00b0c": "6.10 kW",
      "-15_\u00b0c": "5.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = -7\u00b0C",
      "-20_\u00b0c": "2.96",
      "-15_\u00b0c": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = -7 \u00b0C",
      "-20_\u00b0c": "1.000",
      "-15_\u00b0c": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +2\u00b0C",
      "-20_\u00b0c": "3.70 kW",
      "-15_\u00b0c": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +2\u00b0C",
      "-20_\u00b0c": "4.36",
      "-15_\u00b0c": "3.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +2 \u00b0C",
      "-20_\u00b0c": "1.000",
      "-15_\u00b0c": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +7\u00b0C",
      "-20_\u00b0c": "3.20 kW",
      "-15_\u00b0c": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +7\u00b0C",
      "-20_\u00b0c": "5.56",
      "-15_\u00b0c": "3.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +7 \u00b0C",
      "-20_\u00b0c": "0.967",
      "-15_\u00b0c": "0.978",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = 12\u00b0C",
      "-20_\u00b0c": "3.70 kW",
      "-15_\u00b0c": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = 12\u00b0C",
      "-20_\u00b0c": "7.88",
      "-15_\u00b0c": "6.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +12 \u00b0C",
      "-20_\u00b0c": "0.959",
      "-15_\u00b0c": "0.966",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = Tbiv",
      "-20_\u00b0c": "6.10 kW",
      "-15_\u00b0c": "5.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = Tbiv",
      "-20_\u00b0c": "2.96",
      "-15_\u00b0c": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "6.10 kW",
      "-15_\u00b0c": "6.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "2.73",
      "-15_\u00b0c": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "WTOL",
      "-20_\u00b0c": "60 \u00b0C",
      "-15_\u00b0c": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Poff",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "PTO",
      "-20_\u00b0c": "22 W",
      "-15_\u00b0c": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "PSB",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "PCK",
      "-20_\u00b0c": "0 W",
      "-15_\u00b0c": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: Type of energy\ninput",
      "-20_\u00b0c": "n/a",
      "-15_\u00b0c": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: PSUP",
      "-20_\u00b0c": "0.90 kW",
      "-15_\u00b0c": "1.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Annual energy consumption Qhe",
      "-20_\u00b0c": "3178 kWh",
      "-15_\u00b0c": "4190 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "EN 14825 | Cooling",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.42",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.14",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.03",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.82",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.966",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.57",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.958",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5"
    },
    {
      "pto": "PSB",
      "0_w": "28 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "0_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pto": "Annual energy consumption Qce",
      "0_w": "682 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model ECLPAC08X.XT ; ECLPAC08X.KA",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eclpac08x.xt_;_eclpac08x.ka": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eclpac08x.xt_;_eclpac08x.ka": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eclpac08x.xt_;_eclpac08x.ka": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eclpac08x.xt_;_eclpac08x.ka": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eclpac08x.xt_;_eclpac08x.ka": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eclpac08x.xt_;_eclpac08x.ka": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "eclpac08x.xt_;_eclpac08x.ka": "30.10.2025",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eclpac08x.xt_;_eclpac08x.ka": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eclpac08x.xt_;_eclpac08x.ka": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eclpac08x.xt_;_eclpac08x.ka": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.85",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.99 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "128 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.27",
      "source_page": 5,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = -7\u00b0C",
      "-20_\u00b0c": "6.50 kW",
      "-15_\u00b0c": "6.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = -7\u00b0C",
      "-20_\u00b0c": "2.95",
      "-15_\u00b0c": "1.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = -7 \u00b0C",
      "-20_\u00b0c": "1.000",
      "-15_\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +2\u00b0C",
      "-20_\u00b0c": "4.00 kW",
      "-15_\u00b0c": "3.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +2\u00b0C",
      "-20_\u00b0c": "4.37",
      "-15_\u00b0c": "3.33",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +2 \u00b0C",
      "-20_\u00b0c": "1.000",
      "-15_\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +7\u00b0C",
      "-20_\u00b0c": "3.10 kW",
      "-15_\u00b0c": "3.10 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +7\u00b0C",
      "-20_\u00b0c": "5.55",
      "-15_\u00b0c": "3.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +7 \u00b0C",
      "-20_\u00b0c": "0.966",
      "-15_\u00b0c": "0.976",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = 12\u00b0C",
      "-20_\u00b0c": "3.70 kW",
      "-15_\u00b0c": "3.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = 12\u00b0C",
      "-20_\u00b0c": "7.86",
      "-15_\u00b0c": "6.30",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +12 \u00b0C",
      "-20_\u00b0c": "0.959",
      "-15_\u00b0c": "0.967",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = Tbiv",
      "-20_\u00b0c": "6.50 kW",
      "-15_\u00b0c": "6.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = Tbiv",
      "-20_\u00b0c": "2.95",
      "-15_\u00b0c": "1.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "6.50 kW",
      "-15_\u00b0c": "6.40 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "2.70",
      "-15_\u00b0c": "1.95",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "WTOL",
      "-20_\u00b0c": "60 \u00b0C",
      "-15_\u00b0c": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Poff",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "PTO",
      "-20_\u00b0c": "22 W",
      "-15_\u00b0c": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "PSB",
      "-20_\u00b0c": "19 W",
      "-15_\u00b0c": "19 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "PCK",
      "-20_\u00b0c": "0 W",
      "-15_\u00b0c": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: Type of energy\ninput",
      "-20_\u00b0c": "n/a",
      "-15_\u00b0c": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: PSUP",
      "-20_\u00b0c": "0.50 kW",
      "-15_\u00b0c": "0.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "Annual energy consumption Qhe",
      "-20_\u00b0c": "3411 kWh",
      "-15_\u00b0c": "4494 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "tol": "EN 14825 | Cooling",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.08 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.51",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.08 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.49 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.966",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.958",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 0.60 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5"
    },
    {
      "pto": "PSB",
      "0_w": "28 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "0_w": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pto": "Annual energy consumption Qce",
      "0_w": "809 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ECL_Nexus_ECL-PAC-06-08_Outdoor_Air_Water_5",
      "submodel_id": null
    }
  ]
}