{
  "source_pdf": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:23:11.758274",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Series C R290 Mono-block Heat Pump 10kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "eco-warm_s\u00e0rl": "4, Route Industrielle",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "eco-warm_s\u00e0rl": "1806",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "eco-warm_s\u00e0rl": "ST-L\u00c9GIER-LA CHI\u00c9SAZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "eco-warm_s\u00e0rl": "CH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "eco-warm_s\u00e0rl": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "eco-warm_s\u00e0rl": "Series C R290 Mono-block Heat Pump 10kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "eco-warm_s\u00e0rl": "011-1W0874",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "eco-warm_s\u00e0rl": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "eco-warm_s\u00e0rl": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "eco-warm_s\u00e0rl": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "eco-warm_s\u00e0rl": "16.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "eco-warm_s\u00e0rl": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model EW10R290",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ew10r290": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ew10r290": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ew10r290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ew10r290": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ew10r290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ew10r290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ew10r290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ew10r290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ew10r290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.99 kW",
      "medium_temperature": "10.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.981",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.939",
      "medium_temperature": "0.956",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.46": "0.911",
      "4.80": "0.934",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.46": "7.07 kW",
      "4.80": "6.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.46": "9.02",
      "4.80": "6.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.46": "0.902",
      "4.80": "0.922",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.46": "9.99 kW",
      "4.80": "10.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.46": "3.26",
      "4.80": "2.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "8.43 kW",
      "4.80": "7.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "2.83",
      "4.80": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "0.974",
      "4.80": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.46": "75 \u00b0C",
      "4.80": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.46": "72 W",
      "4.80": "72 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.46": "77 W",
      "4.80": "77 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.46": "72 W",
      "4.80": "72 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.46": "0 W",
      "4.80": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.46": "Electricity",
      "4.80": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.46": "2.60 kW",
      "4.80": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.46": "4705 kWh",
      "4.80": "6414 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.60 kW 3.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ECO-Warm_S\u00e0rl_Series_C_R290_Mono-block_Heat_Pump_10kW_Outdoor_Air_Water_5"
    }
  ]
}