{
  "source_pdf": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:23:13.696140",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump R290-12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "eco_engineering_2050_gmbh": "Gewerbepark 1,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "eco_engineering_2050_gmbh": "4133",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "eco_engineering_2050_gmbh": "Niederkappel",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "eco_engineering_2050_gmbh": "AT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "eco_engineering_2050_gmbh": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "eco_engineering_2050_gmbh": "DC Inverter Heat Pump R290-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "eco_engineering_2050_gmbh": "041-K082-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "eco_engineering_2050_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "eco_engineering_2050_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "eco_engineering_2050_gmbh": "1.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "eco_engineering_2050_gmbh": "20.02.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "eco_engineering_2050_gmbh": "Heat Pump KEYMARK Scheme Rules Rev 13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "eco_engineering_2050_gmbh": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model Easypell EPA12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "easypell_epa12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "easypell_epa12": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "easypell_epa12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "easypell_epa12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "easypell_epa12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "easypell_epa12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "easypell_epa12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "easypell_epa12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "easypell_epa12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.93 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.95 kW",
      "medium_temperature": "9.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.44 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.15 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.80": "0.900",
      "4.81": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.80": "5.94 kW",
      "4.81": "6.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.80": "7.97",
      "4.81": "6.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.80": "0.900",
      "4.81": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.80": "8.80 kW",
      "4.81": "8.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.80": "3.37",
      "4.81": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "9.93 kW",
      "4.81": "9.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "2.77",
      "4.81": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "0.900",
      "4.81": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.80": "60 \u00b0C",
      "4.81": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.80": "7 W",
      "4.81": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.80": "24 W",
      "4.81": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.80": "7 W",
      "4.81": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.80": "42 W",
      "4.81": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.80": "Electricity",
      "4.81": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.80": "0.02 kW",
      "4.81": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.80": "4421 kWh",
      "4.81": "5655 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model Easypell EPA12T",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "easypell_epa12t": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "easypell_epa12t": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "easypell_epa12t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "easypell_epa12t": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "easypell_epa12t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "easypell_epa12t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "easypell_epa12t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "easypell_epa12t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "easypell_epa12t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.72 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.04 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.27",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "135 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.27 kW",
      "medium_temperature": "12.17 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.44",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.08 kW",
      "medium_temperature": "10.77 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.39",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "6.69 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.33",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.73 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.16": "0.900",
      "4.53": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.16": "6.85 kW",
      "4.53": "6.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.16": "8.09",
      "4.53": "6.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.16": "0.900",
      "4.53": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.16": "9.08 kW",
      "4.53": "10.77 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.16": "3.23",
      "4.53": "2.39",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "10.14 kW",
      "4.53": "8.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "2.73",
      "4.53": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "0.900",
      "4.53": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.16": "60 \u00b0C",
      "4.53": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.16": "7 W",
      "4.53": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.16": "24 W",
      "4.53": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.16": "7 W",
      "4.53": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.16": "43 W",
      "4.53": "43 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.16": "Electricity",
      "4.53": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.16": "0.13 kW",
      "4.53": "3.44 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.16": "4614 kWh",
      "4.53": "7302 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 3.44 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ECO_Engineering_2050_GmbH_DC_Inverter_Heat_Pump_R290-12_Outdoor_Air_Water_3"
    }
  ]
}