{
  "source_pdf": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:23:18.345930",
  "total_records": 309,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype AEROTOP EVO / AEROTOP EVO PLUS",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AEROTOP EVO / AEROTOP EVO PLUS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "ICIM-PDC-000229",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "17.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "22.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "elco_gmbh": "HP KEYMARK certification scheme rules rev. no. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO PLUS 79",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_plus_79": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_plus_79": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_plus_79": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_plus_79": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_plus_79": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_plus_79": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_79": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_79": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_plus_79": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "78.60 kW",
      "medium_temperature": "75.70 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "18.20 kW",
      "medium_temperature": "29.80 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.54",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "78 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "53.40 kW",
      "medium_temperature": "58.02 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "47.21 kW",
      "medium_temperature": "47.66 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "1.96",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.76 kW",
      "medium_temperature": "29.59 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.04 kW",
      "medium_temperature": "39.10 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.42",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.87 kW",
      "medium_temperature": "33.21 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "6.07",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "47.21 kW",
      "medium_temperature": "49.09 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "44.78_kw": "2.42",
      "45.04_kw": "1.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "44.78_kw": "0.970",
      "45.04_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "44.78_kw": "35 \u00b0C",
      "45.04_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "44.78_kw": "110 W",
      "45.04_kw": "110 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "44.78_kw": "200 W",
      "45.04_kw": "200 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "44.78_kw": "110 W",
      "45.04_kw": "110 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "44.78_kw": "10 W",
      "45.04_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "44.78_kw": "n/a",
      "45.04_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "44.78_kw": "8.59 kW",
      "45.04_kw": "12.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "44.78_kw": "25443 kWh",
      "45.04_kw": "37519 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.59 kW 12.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO PLUS 88",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_plus_88": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_plus_88": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_plus_88": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_plus_88": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_plus_88": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_plus_88": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_88": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_88": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_plus_88": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "87.50 kW",
      "medium_temperature": "86.10 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "22.10 kW",
      "medium_temperature": "35.20 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.95",
      "medium_temperature": "2.44",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "81 dB(A)",
      "medium_temperature": "81 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "125 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "58.90 kW",
      "medium_temperature": "62.63 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.29",
      "medium_temperature": "3.19",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.10 kW",
      "medium_temperature": "51.45 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "1.94",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.80 kW",
      "medium_temperature": "31.11 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.10 kW",
      "medium_temperature": "40.31 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "4.42",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "40.91 kW",
      "medium_temperature": "34.24 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.43",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.10 kW",
      "medium_temperature": "53.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "2.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "50.10_kw": "2.50",
      "48.62_kw": "1.57",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "50.10_kw": "0.970",
      "48.62_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "50.10_kw": "35 \u00b0C",
      "48.62_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "50.10_kw": "110 W",
      "48.62_kw": "110 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "50.10_kw": "200 W",
      "48.62_kw": "200 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "50.10_kw": "110 W",
      "48.62_kw": "110 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "50.10_kw": "10 W",
      "48.62_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "50.10_kw": "n/a",
      "48.62_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "50.10_kw": "8.80 kW",
      "48.62_kw": "14.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "50.10_kw": "28335 kWh",
      "48.62_kw": "40595 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.80 kW 14.01 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO 79",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_79": "Heating (low temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_79": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_79": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_79": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_79": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_79": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_79": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_79": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_79": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "84.80 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "21.20 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.01",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "55.80 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "49.33 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.45 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.74 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "41.42 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "49.33 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "46.28_kw": "2.39",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "46.28_kw": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "46.28_kw": "35 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "46.28_kw": "110 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "46.28_kw": "200 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "46.28_kw": "110 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "46.28_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "46.28_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "46.28_kw": "9.48 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "46.28_kw": "27961 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.48 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO 88",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_88": "Heating (low temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_88": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_88": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_88": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_88": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_88": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_88": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_88": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_88": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "94.20 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "25.70 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.67",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "62.80 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "55.56 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "33.51 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "35.91 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "42.87 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "55.56 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "50.14_kw": "2.48",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "50.14_kw": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "50.14_kw": "35 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "50.14_kw": "110 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "50.14_kw": "200 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "50.14_kw": "110 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "50.14_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "50.14_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "50.14_kw": "12.67 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "50.14_kw": "31806 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.67 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO 105",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_105": "Heating (low temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_105": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_105": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_105": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_105": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_105": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_105": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_105": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_105": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "101.00 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "27.70 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.64",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "67.00 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "59.24 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "36.53 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "36.00 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "42.95 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.76",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.24 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "55.44_kw": "2.44",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "55.44_kw": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "55.44_kw": "35 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "55.44_kw": "110 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "55.44_kw": "200 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "55.44_kw": "110 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "55.44_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "55.44_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "55.44_kw": "11.53 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "55.44_kw": "33528 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.53 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_1"
    }
  ]
}