{
  "source_pdf": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:23:19.538382",
  "total_records": 368,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype AEROTOP EVO / AEROTOP EVO PLUS",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AEROTOP EVO / AEROTOP EVO PLUS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "ICIM-PDC-000228",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "14 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "22.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "elco_gmbh": "HP KEYMARK certification scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO PLUS 48",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_plus_48": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_plus_48": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_plus_48": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_plus_48": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_plus_48": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_plus_48": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_48": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_48": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_plus_48": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "51.50 kW",
      "medium_temperature": "46.50 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.30 kW",
      "medium_temperature": "17.20 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.71",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "34.80 kW",
      "medium_temperature": "33.20 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "30.79 kW",
      "medium_temperature": "26.60 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "1.87",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.36 kW",
      "medium_temperature": "18.78 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.20 kW",
      "medium_temperature": "23.47 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.49",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.84 kW",
      "medium_temperature": "28.35 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "6.23",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "30.79 kW",
      "medium_temperature": "28.13 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "2.60",
      "14.00_kw": "1.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "0.970",
      "14.00_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "28.65_kw": "35 \u00b0C",
      "14.00_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "28.65_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "28.65_kw": "150 W",
      "14.00_kw": "150 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "28.65_kw": "90 W",
      "14.00_kw": "90 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "28.65_kw": "10 W",
      "14.00_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "28.65_kw": "n/a",
      "14.00_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "28.65_kw": "6.16 kW",
      "14.00_kw": "19.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "28.65_kw": "16118 kWh",
      "14.00_kw": "21227 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.16 kW 19.24 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO PLUS 54",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_plus_54": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_plus_54": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_plus_54": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_plus_54": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_plus_54": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_plus_54": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_54": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_54": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_plus_54": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "55.50 kW",
      "medium_temperature": "51.90 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.80 kW",
      "medium_temperature": "19.40 kW",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.33",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "76 dB(A)",
      "medium_temperature": "76 dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "38.60 kW",
      "medium_temperature": "37.27 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.21",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "34.16 kW",
      "medium_temperature": "30.48 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.87",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.74 kW",
      "medium_temperature": "20.42 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.17",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.15 kW",
      "medium_temperature": "23.63 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.53",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.80 kW",
      "medium_temperature": "28.56 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.50",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "34.16 kW",
      "medium_temperature": "31.53 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.20_kw": "2.61",
      "15.00_kw": "1.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "33.20_kw": "0.970",
      "15.00_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.20_kw": "35 \u00b0C",
      "15.00_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.20_kw": "90 W",
      "15.00_kw": "90 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.20_kw": "150 W",
      "15.00_kw": "150 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.20_kw": "90 W",
      "15.00_kw": "90 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.20_kw": "10 W",
      "15.00_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.20_kw": "n/a",
      "15.00_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.20_kw": "5.40 kW",
      "15.00_kw": "22.27 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.20_kw": "17891 kWh",
      "15.00_kw": "24016 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.40 kW 22.27 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO PLUS 65",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_plus_65": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_plus_65": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_plus_65": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_plus_65": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_plus_65": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_plus_65": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_65": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_plus_65": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_plus_65": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "64.10 kW",
      "medium_temperature": "56.70 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "15.50 kW",
      "medium_temperature": "21.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "78 dB(A)",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "125 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "43.00 kW",
      "medium_temperature": "40.32 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "38.01 kW",
      "medium_temperature": "33.01 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "1.86",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.78 kW",
      "medium_temperature": "21.39 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "25.19 kW",
      "medium_temperature": "23.63 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "4.58",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.84 kW",
      "medium_temperature": "28.56 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.63",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "38.01 kW",
      "medium_temperature": "34.12 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.93",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "2.59",
      "16.00_kw": "1.20",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "0.970",
      "16.00_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "35.92_kw": "35 \u00b0C",
      "16.00_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "35.92_kw": "90 W",
      "16.00_kw": "90 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "35.92_kw": "150 W",
      "16.00_kw": "150 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "35.92_kw": "90 W",
      "16.00_kw": "90 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "35.92_kw": "10 W",
      "16.00_kw": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "35.92_kw": "n/a",
      "16.00_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "35.92_kw": "7.04 kW",
      "16.00_kw": "24.32 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "35.92_kw": "20144 kWh",
      "16.00_kw": "26137 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.04 kW 24.32 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO 48",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_48": "Heating (low temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_48": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_48": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_48": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_48": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_48": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_48": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_48": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_48": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "54.40 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "36.30 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "32.11 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.69",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.72 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.84 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.72 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.27",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.11 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.69",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "2.68",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.65_kw": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "28.65_kw": "35 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "28.65_kw": "90 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "28.65_kw": "150 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "28.65_kw": "90 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "28.65_kw": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "28.65_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "28.65_kw": "7.65 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "28.65_kw": "17769 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.65 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO 54",
      "source_page": 10,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_54": "Heating (low temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_54": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_54": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_54": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_54": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_54": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_54": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_54": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_54": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "58.70 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "14.40 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.06",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "40.40 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "35.74 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.06 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.21",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.90 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.54 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "35.74 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.22_kw": "2.69",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "33.22_kw": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.22_kw": "35 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.22_kw": "90 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.22_kw": "150 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.22_kw": "90 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.22_kw": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.22_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.22_kw": "7.18 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.22_kw": "19931 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.18 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP EVO 65",
      "source_page": 12,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_evo_65": "Heating (low temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_evo_65": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_evo_65": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_evo_65": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_evo_65": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_evo_65": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_65": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_evo_65": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_evo_65": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "67.10 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "16.90 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.98",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.19",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "39.83 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "23.48 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.21",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.94 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "29.51 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.94",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "39.83 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.62",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "2.59",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "35.92_kw": "0.950",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "35.92_kw": "35 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "35.92_kw": "90 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "35.92_kw": "150 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "35.92_kw": "90 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "35.92_kw": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "35.92_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "35.92_kw": "9.11 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "35.92_kw": "22286 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.11 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_EVO___AEROTOP_EVO_PLUS_Outdoor_Air_Water_2"
    }
  ]
}