{
  "source_pdf": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:23:20.853666",
  "total_records": 206,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype AEROTOP L 065 079 088",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AEROTOP L 065 079 088",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "ICIM-PDC-000099-00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "21 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "30.03.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "elco_gmbh": "HP KEYMARK certification scheme rules rev. 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP L 065",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_l_065": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_l_065": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_l_065": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_l_065": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_l_065": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_l_065": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_l_065": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_l_065": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_l_065": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "65.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.10 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.29",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "84 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "53.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "44.70 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.40 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.18": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.18": "35.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.18": "6.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.18": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.18": "44.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.18": "2.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "40.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "2.53",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.18": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.18": "116 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.18": "280 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.18": "116 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.18": "116 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.18": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.18": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.18": "0 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP L 079",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_l_079": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_l_079": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_l_079": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_l_079": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_l_079": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_l_079": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_l_079": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_l_079": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_l_079": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "79.10 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.10 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "57.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "50.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.20 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.40 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.29": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.29": "35.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.29": "6.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.29": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.29": "50.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.29": "2.78",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.29": "45.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.29": "2.55",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.29": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.29": "116 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.29": "280 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.29": "116 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.29": "116 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.29": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.29": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.29": "0 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP L 088",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_l_088": "Heating (low temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_l_088": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_l_088": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_l_088": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_l_088": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_l_088": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_l_088": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_l_088": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_l_088": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "88.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "40.10 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "85 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "80.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "71.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.54",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "45.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.80 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.85": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.85": "35.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.85": "6.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.85": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.85": "71.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.85": "2.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85": "69.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85": "2.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.85": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.85": "116 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.85": "280 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.85": "116 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.85": "116 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.85": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.85": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.85": "0 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_L_065_079_088_Outdoor_Air_Water_8"
    }
  ]
}