{
  "source_pdf": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:23:22.505079",
  "total_records": 293,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype AEROTOP S05.2",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AEROTOP S05.2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "011-1W0390",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "28.07.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP S05.2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_s05.2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_s05.2": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_s05.2": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_s05.2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_s05.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_s05.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s05.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s05.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_s05.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.77",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.97 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.65": "0.94",
      "4.18": "0.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.65": "3.07 kW",
      "4.18": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.65": "3.57",
      "4.18": "5.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.65": "0.93",
      "4.18": "0.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.65": "5.28 kW",
      "4.18": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.65": "3.57",
      "4.18": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.65": "5.84 kW",
      "4.18": "5.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.65": "2.95",
      "4.18": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.65": "63 \u00b0C",
      "4.18": "63 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.65": "35 W",
      "4.18": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.65": "36 W",
      "4.18": "36 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.65": "15 W",
      "4.18": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.65": "0 W",
      "4.18": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.65": "Electricity",
      "4.18": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.65": "0.13 kW",
      "4.18": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.65": "2691 kWh",
      "4.18": "2977 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.65": "",
      "4.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.65": "",
      "4.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.65": "",
      "4.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "122 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "3.13",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "4.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.63 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "6.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.930",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.47 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.32_kw": "2.32",
      "4.03_kw": "1.55",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.32_kw": "63 \u00b0C",
      "4.03_kw": "63 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.32_kw": "35 W",
      "4.03_kw": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.32_kw": "36 W",
      "4.03_kw": "36 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.32_kw": "15 W",
      "4.03_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.32_kw": "0 W",
      "4.03_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.32_kw": "Electricity",
      "4.03_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.32_kw": "7.39 kW",
      "4.03_kw": "6.13 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.32_kw": "4575 kWh",
      "4.03_kw": "4824 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.94",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "63 \u00b0C",
      "medium_temperature": "63 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.39 kW 6.13 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "column_0": "PTO",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1358 kWh",
      "column_2": "1854 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP S05.2_2-parts",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_s05.2_2-parts": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_s05.2_2-parts": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_s05.2_2-parts": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_s05.2_2-parts": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_s05.2_2-parts": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_s05.2_2-parts": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s05.2_2-parts": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s05.2_2-parts": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_s05.2_2-parts": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.55 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.77",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "129 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.97 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.29",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.21",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.46",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.65": "0.94",
      "4.18": "0.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.65": "3.07 kW",
      "4.18": "3.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.65": "3.57",
      "4.18": "5.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.65": "0.93",
      "4.18": "0.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.65": "5.28 kW",
      "4.18": "4.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.65": "3.57",
      "4.18": "2.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.65": "5.84 kW",
      "4.18": "5.44 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.65": "2.95",
      "4.18": "1.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.65": "63 \u00b0C",
      "4.18": "63 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.65": "35 W",
      "4.18": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.65": "36 W",
      "4.18": "36 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.65": "15 W",
      "4.18": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.65": "0 W",
      "4.18": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.65": "Electricity",
      "4.18": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.65": "0.13 kW",
      "4.18": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.65": "2691 kWh",
      "4.18": "2977 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.65": "",
      "4.18": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.65": "",
      "4.18": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.65": "",
      "4.18": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "122 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "3.13",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.56",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.64 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "4.24",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.63 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.71",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "6.09",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.930",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.47 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.56",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.32_kw": "2.32",
      "4.03_kw": "1.55",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.32_kw": "63 \u00b0C",
      "4.03_kw": "63 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.32_kw": "35 W",
      "4.03_kw": "35 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.32_kw": "36 W",
      "4.03_kw": "36 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.32_kw": "15 W",
      "4.03_kw": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.32_kw": "0 W",
      "4.03_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.32_kw": "Electricity",
      "4.03_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.32_kw": "7.39 kW",
      "4.03_kw": "6.13 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.32_kw": "4575 kWh",
      "4.03_kw": "4824 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.32_kw": "",
      "4.03_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "163 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "4.14",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.86",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.70",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.21",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.94",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.86",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.83 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.20",
      "medium_temperature": "2.86",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "63 \u00b0C",
      "medium_temperature": "63 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.39 kW 6.13 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "column_0": "PTO",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1358 kWh",
      "column_2": "1854 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S05_2_Outdoor_Air_Water_12"
    }
  ]
}