{
  "source_pdf": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:23:24.984041",
  "total_records": 293,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype AEROTOP S09.2",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AEROTOP S09.2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "011-1W0392",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "28.07.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP S09.2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_s09.2": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_s09.2": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_s09.2": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_s09.2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_s09.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_s09.2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s09.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s09.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_s09.2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.75 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.34 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.24",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.99",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.77 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.59 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.28": "0.94",
      "4.95": "0.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.28": "3.03 kW",
      "4.95": "3.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.28": "7.77",
      "4.95": "6.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28": "0.93",
      "4.95": "0.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.28": "8.77 kW",
      "4.95": "7.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.28": "3.18",
      "4.95": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "9.47 kW",
      "4.95": "9.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "2.72",
      "4.95": "1.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.28": "63 \u00b0C",
      "4.95": "63 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.28": "35 W",
      "4.95": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.28": "36 W",
      "4.95": "36 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.28": "15 W",
      "4.95": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.28": "0 W",
      "4.95": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28": "Electricity",
      "4.95": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.28": "0.44 kW",
      "4.95": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.28": "4108 kWh",
      "4.95": "4948 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.28": "",
      "4.95": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.28": "",
      "4.95": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.28": "",
      "4.95": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "117 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.28 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.01",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.83 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.21",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.03 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.45",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.930",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.83 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.44 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91_kw": "2.02",
      "6.54_kw": "1.33",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.91_kw": "63 \u00b0C",
      "6.54_kw": "63 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.91_kw": "35 W",
      "6.54_kw": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.91_kw": "36 W",
      "6.54_kw": "36 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.91_kw": "15 W",
      "6.54_kw": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.91_kw": "0 W",
      "6.54_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.91_kw": "Electricity",
      "6.54_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.91_kw": "11.28 kW",
      "6.54_kw": "10.57 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.91_kw": "7241 kWh",
      "6.54_kw": "8667 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "172 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "4.38",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "6.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.94",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "5.35",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.93",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.79",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.79",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "63 \u00b0C",
      "medium_temperature": "63 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.28 kW 10.57 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PTO",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2081 kWh",
      "column_2": "2983 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP S09.2_2-parts",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_s09.2_2-parts": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_s09.2_2-parts": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_s09.2_2-parts": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_s09.2_2-parts": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_s09.2_2-parts": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_s09.2_2-parts": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s09.2_2-parts": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_s09.2_2-parts": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_s09.2_2-parts": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.75 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.34 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "134 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.99",
      "medium_temperature": "3.42",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.77 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.59 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.13",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.07 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.28": "0.94",
      "4.95": "0.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.28": "3.03 kW",
      "4.95": "3.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.28": "7.77",
      "4.95": "6.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28": "0.93",
      "4.95": "0.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.28": "8.77 kW",
      "4.95": "7.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.28": "3.18",
      "4.95": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "9.47 kW",
      "4.95": "9.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28": "2.72",
      "4.95": "1.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.28": "63 \u00b0C",
      "4.95": "63 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.28": "35 W",
      "4.95": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.28": "36 W",
      "4.95": "36 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.28": "15 W",
      "4.95": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.28": "0 W",
      "4.95": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28": "Electricity",
      "4.95": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.28": "0.44 kW",
      "4.95": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.28": "4108 kWh",
      "4.95": "4948 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.28": "",
      "4.95": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.28": "",
      "4.95": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.28": "",
      "4.95": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "117 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.28 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "3.01",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.83 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.44",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.21",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.96",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.03 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.45",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.930",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.83 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.44",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.44 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91_kw": "2.02",
      "6.54_kw": "1.33",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.91_kw": "63 \u00b0C",
      "6.54_kw": "63 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.91_kw": "35 W",
      "6.54_kw": "35 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.91_kw": "36 W",
      "6.54_kw": "36 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.91_kw": "15 W",
      "6.54_kw": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.91_kw": "0 W",
      "6.54_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.91_kw": "Electricity",
      "6.54_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.91_kw": "11.28 kW",
      "6.54_kw": "10.57 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.91_kw": "7241 kWh",
      "6.54_kw": "8667 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "6.91_kw": "",
      "6.54_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "172 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "4.38",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.79",
      "medium_temperature": "2.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.75 kW",
      "medium_temperature": "6.34 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.94",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "5.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.93",
      "medium_temperature": "0.93",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.79",
      "medium_temperature": "2.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.05 kW",
      "medium_temperature": "9.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.79",
      "medium_temperature": "2.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "63 \u00b0C",
      "medium_temperature": "63 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.28 kW 10.57 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PTO",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2081 kWh",
      "column_2": "2983 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_S09_2_Outdoor_Air_Water_14"
    }
  ]
}