{
  "source_pdf": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:23:33.787153",
  "total_records": 299,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype AEROTOP T26 / T26R",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AEROTOP T26 / T26R",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "011-1W0301",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "7.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "04.05.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP T26",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_t26": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_t26": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_t26": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_t26": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_t26": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_t26": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_t26": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_t26": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "31.00 kW",
      "medium_temperature": "29.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.56 kW",
      "medium_temperature": "10.74 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "113 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "2.89",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.06 kW",
      "medium_temperature": "18.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.46 kW",
      "medium_temperature": "22.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.80 kW",
      "medium_temperature": "30.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.82": "1.000",
      "4.01": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.82": "35.28 kW",
      "4.01": "34.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.82": "5.78",
      "4.01": "5.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.82": "1.000",
      "4.01": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.82": "19.00 kW",
      "4.01": "17.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.82": "2.50",
      "4.01": "1.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.82": "19.00 kW",
      "4.01": "17.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.82": "2.50",
      "4.01": "1.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.82": "1.000",
      "4.01": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.82": "57 \u00b0C",
      "4.01": "57 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.82": "0 W",
      "4.01": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.82": "10 W",
      "4.01": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.82": "10 W",
      "4.01": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.82": "80 W",
      "4.01": "80 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.82": "Electricity",
      "4.01": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.82": "0.00 kW",
      "4.01": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.82": "10667 kWh",
      "4.01": "13781 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.82": "",
      "4.01": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.82": "",
      "4.01": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.82": "",
      "4.01": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "133 %",
      "medium_temperature": "93 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "26.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.39",
      "medium_temperature": "2.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.37 kW",
      "medium_temperature": "19.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.52 kW",
      "medium_temperature": "22.33 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "3.03",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "32.00 kW",
      "medium_temperature": "31.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "35.28 kW",
      "medium_temperature": "34.92 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "17.09_kw": "2.35",
      "18.40_kw": "2.13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "17.09_kw": "17.10 kW",
      "18.40_kw": "18.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "17.09_kw": "2.33",
      "18.40_kw": "2.13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "17.09_kw": "1.000",
      "18.40_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "17.09_kw": "57 \u00b0C",
      "18.40_kw": "57 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "17.09_kw": "0 W",
      "18.40_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "17.09_kw": "10 W",
      "18.40_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "17.09_kw": "10 W",
      "18.40_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "17.09_kw": "80 W",
      "18.40_kw": "80 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "17.09_kw": "Electricity",
      "18.40_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "17.09_kw": "21.00 kW",
      "18.40_kw": "26.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "17.09_kw": "15206 kWh",
      "18.40_kw": "29030 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "17.09_kw": "0.01",
      "18.40_kw": "0.01",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "17.09_kw": "0.01",
      "18.40_kw": "0.01",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "17.09_kw": "0.900",
      "18.40_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "17.09_kw": "",
      "18.40_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "17.09_kw": "",
      "18.40_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "17.09_kw": "",
      "18.40_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "120 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.06",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.40 kW",
      "medium_temperature": "29.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.22",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "35.10 kW",
      "medium_temperature": "34.39 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "2.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 21.00 kW 26.90 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.17": "1.000",
      "2.40": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.17": "57 \u00b0C",
      "2.40": "57 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.17": "0 W",
      "2.40": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.17": "10 W",
      "2.40": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.17": "10 W",
      "2.40": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.17": "80 W",
      "2.40": "80 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.17": "Electricity",
      "2.40": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.17": "0.00 kW",
      "2.40": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.17": "7142 kWh",
      "2.40": "11470 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP T26R",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_t26r": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_t26r": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_t26r": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_t26r": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_t26r": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_t26r": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_t26r": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_t26r": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "31.00 kW",
      "medium_temperature": "29.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.56 kW",
      "medium_temperature": "10.74 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "115 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.78",
      "medium_temperature": "2.96",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.06 kW",
      "medium_temperature": "18.65 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "2.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.46 kW",
      "medium_temperature": "22.24 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.80 kW",
      "medium_temperature": "30.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.82": "1.000",
      "4.01": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.82": "35.28 kW",
      "4.01": "34.75 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.82": "5.78",
      "4.01": "5.09",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.82": "1.000",
      "4.01": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.82": "19.00 kW",
      "4.01": "17.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.82": "2.50",
      "4.01": "1.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.82": "19.00 kW",
      "4.01": "17.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.82": "2.50",
      "4.01": "1.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.82": "1.000",
      "4.01": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.82": "57 \u00b0C",
      "4.01": "57 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.82": "0 W",
      "4.01": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.82": "10 W",
      "4.01": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.82": "10 W",
      "4.01": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.82": "80 W",
      "4.01": "80 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.82": "Electricity",
      "4.01": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.82": "0.00 kW",
      "4.01": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.82": "10373 kWh",
      "4.01": "13487 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.82": "",
      "4.01": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "4.82": "",
      "4.01": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.82": "",
      "4.01": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "134 %",
      "medium_temperature": "93 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "26.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.43",
      "medium_temperature": "2.41",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.37 kW",
      "medium_temperature": "19.28 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.29",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.52 kW",
      "medium_temperature": "22.33 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "3.03",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "32.00 kW",
      "medium_temperature": "31.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.37",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "35.28 kW",
      "medium_temperature": "34.92 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.32",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "17.09_kw": "2.35",
      "18.40_kw": "2.13",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "17.09_kw": "17.10 kW",
      "18.40_kw": "18.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "17.09_kw": "2.33",
      "18.40_kw": "2.13",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "17.09_kw": "1.000",
      "18.40_kw": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "17.09_kw": "57 \u00b0C",
      "18.40_kw": "57 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "17.09_kw": "0 W",
      "18.40_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "17.09_kw": "10 W",
      "18.40_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "17.09_kw": "10 W",
      "18.40_kw": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "17.09_kw": "80 W",
      "18.40_kw": "80 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "17.09_kw": "Electricity",
      "18.40_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "17.09_kw": "21.00 kW",
      "18.40_kw": "26.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "17.09_kw": "15030 kWh",
      "18.40_kw": "28853 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "17.09_kw": "0.01",
      "18.40_kw": "0.01",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "17.09_kw": "0.01",
      "18.40_kw": "0.01",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "17.09_kw": "0.900",
      "18.40_kw": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "17.09_kw": "",
      "18.40_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "17.09_kw": "",
      "18.40_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "17.09_kw": "",
      "18.40_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "123 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.40",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.40 kW",
      "medium_temperature": "29.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "35.10 kW",
      "medium_temperature": "34.39 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "2.19",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.40",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "22.37 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 21.00 kW 26.90 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.17": "1.000",
      "2.40": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.17": "57 \u00b0C",
      "2.40": "57 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.17": "0 W",
      "2.40": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.17": "10 W",
      "2.40": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.17": "10 W",
      "2.40": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.17": "80 W",
      "2.40": "80 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.17": "Electricity",
      "2.40": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.17": "0.00 kW",
      "2.40": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.17": "6789 kWh",
      "2.40": "11117 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ELCO_GmbH_AEROTOP_T26___T26R_Outdoor_Air_Water_27"
    }
  ]
}