{
  "source_pdf": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33.pdf",
  "extraction_timestamp": "2025-11-17T15:23:38.913635",
  "total_records": 276,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Subtype AQUATOP S14",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AQUATOP S14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "011-1W0307",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "3.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "04.05.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AQUATOP S14",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquatop_s14": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquatop_s14": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquatop_s14": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquatop_s14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquatop_s14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquatop_s14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquatop_s14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquatop_s14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.47 kW",
      "medium_temperature": "11.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.73 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.94",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.52 kW",
      "medium_temperature": "12.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "13.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "14.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "4.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "14.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.34": "",
      "5.71": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.34": "13.40 kW",
      "5.71": "11.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.34": "4.65",
      "5.71": "2.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.34": "13.40 kW",
      "5.71": "11.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.34": "4.65",
      "5.71": "2.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.34": "1.000",
      "5.71": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.34": "65 \u00b0C",
      "5.71": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.34": "0 W",
      "5.71": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.34": "20 W",
      "5.71": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.34": "20 W",
      "5.71": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.34": "0 W",
      "5.71": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.34": "Electricity",
      "5.71": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.34": "0.00 kW",
      "5.71": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.34": "5348 kWh",
      "5.71": "5981 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.34": "",
      "5.71": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.34": "",
      "5.71": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.34": "",
      "5.71": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "162 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "13.11 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "14.06 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "4.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "14.66 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "5.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "14.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "5.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.65",
      "medium_temperature": "2.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.65": "1.000",
      "2.79": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.65": "65 \u00b0C",
      "2.79": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.65": "0 W",
      "2.79": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.65": "20 W",
      "2.79": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.65": "20 W",
      "2.79": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.65": "0 W",
      "2.79": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.65": "Electricity",
      "2.79": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.65": "0.00 kW",
      "2.79": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.65": "6318 kWh",
      "2.79": "6899 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.65": "",
      "2.79": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.65": "",
      "2.79": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.65": "",
      "2.79": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "4.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.93 kW",
      "medium_temperature": "12.99 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.07 kW",
      "medium_temperature": "14.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "5.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.65",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.40 kW",
      "medium_temperature": "11.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.65",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3478 kWh",
      "column_2": "3834 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.81 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "209 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.75",
      "medium_temperature": "5.43",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.21 kW",
      "medium_temperature": "15.98 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.01",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.38 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "5.41",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "18.46 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "6.40",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "19.40 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "7.53",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5221 kWh",
      "column_2": "5901 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "217 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.82",
      "medium_temperature": "5.62",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "5.08",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "18.31 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "6.21",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "7.14",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "19.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "7.53",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6162 kWh",
      "column_2": "6804 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "211 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.71",
      "medium_temperature": "5.47",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.73 kW",
      "medium_temperature": "16.91 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.79",
      "medium_temperature": "4.77",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.91 kW",
      "medium_temperature": "18.78 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.97",
      "medium_temperature": "6.77",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.06 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.07",
      "medium_temperature": "3.68",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3397 kWh",
      "medium_temperature": "3788 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_S14_Brine_Water_and_Water_Water_33"
    }
  ]
}