{
  "source_pdf": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35.pdf",
  "extraction_timestamp": "2025-11-17T15:23:40.619650",
  "total_records": 276,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Subtype AQUATOP T22H",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AQUATOP T22H",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "011-1W0309",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "4.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "04.05.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Model AQUATOP T22H",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquatop_t22h": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquatop_t22h": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquatop_t22h": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquatop_t22h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquatop_t22h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquatop_t22h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquatop_t22h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquatop_t22h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.60 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "167 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "21.21 kW",
      "medium_temperature": "21.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.84 kW",
      "medium_temperature": "22.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "22.26 kW",
      "medium_temperature": "23.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "5.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "22.68 kW",
      "medium_temperature": "24.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.80": "",
      "5.97": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.80": "21.00 kW",
      "5.97": "20.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.80": "4.60",
      "5.97": "2.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "21.00 kW",
      "5.97": "20.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "4.60",
      "5.97": "2.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80": "1.000",
      "5.97": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.80": "60 \u00b0C",
      "5.97": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.80": "0 W",
      "5.97": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.80": "10 W",
      "5.97": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.80": "10 W",
      "5.97": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.80": "0 W",
      "5.97": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.80": "Electricity",
      "5.97": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.80": "0.00 kW",
      "5.97": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.80": "8297 kWh",
      "5.97": "9624 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.80": "",
      "5.97": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.80": "",
      "5.97": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.80": "",
      "5.97": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "174 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "4.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "21.84 kW",
      "medium_temperature": "22.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "22.26 kW",
      "medium_temperature": "23.46 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "22.47 kW",
      "medium_temperature": "24.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "22.68 kW",
      "medium_temperature": "24.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "6.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.60",
      "medium_temperature": "2.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.60": "1.000",
      "2.90": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.60": "60 \u00b0C",
      "2.90": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.60": "0 W",
      "2.90": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.60": "10 W",
      "2.90": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.60": "10 W",
      "2.90": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.60": "0 W",
      "2.90": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.60": "Electricity",
      "2.90": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.60": "0.00 kW",
      "2.90": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.60": "9677 kWh",
      "2.90": "11077 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.60": "",
      "2.90": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.60": "",
      "2.90": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.60": "",
      "2.90": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "169 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "4.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.63 kW",
      "medium_temperature": "21.83 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "22.26 kW",
      "medium_temperature": "23.87 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "5.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.60",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "21.00 kW",
      "medium_temperature": "20.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.60",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5341 kWh",
      "column_2": "6160 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.60 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.70 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.50",
      "medium_temperature": "3.52",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "193 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "5.03",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "26.11 kW",
      "medium_temperature": "26.17 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.78",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "26.74 kW",
      "medium_temperature": "27.80 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.97",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.16 kW",
      "medium_temperature": "28.62 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.42",
      "medium_temperature": "5.72",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "27.58 kW",
      "medium_temperature": "29.64 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "6.59",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.55",
      "medium_temperature": "3.52",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.55",
      "medium_temperature": "3.53",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8634 kWh",
      "column_2": "10501 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "197 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.29",
      "medium_temperature": "5.12",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "26.74 kW",
      "medium_temperature": "27.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.71",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.16 kW",
      "medium_temperature": "28.62 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.42",
      "medium_temperature": "5.58",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "27.37 kW",
      "medium_temperature": "29.44 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "6.25",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "27.58 kW",
      "medium_temperature": "30.05 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.74",
      "medium_temperature": "6.71",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.55",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.55",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10151 kWh",
      "column_2": "12316 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "195 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.22",
      "medium_temperature": "5.08",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "3.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "26.53 kW",
      "medium_temperature": "26.99 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "4.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "27.16 kW",
      "medium_temperature": "29.03 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.55",
      "medium_temperature": "3.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "25.90 kW",
      "medium_temperature": "25.56 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.55",
      "medium_temperature": "3.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5566 kWh",
      "medium_temperature": "6720 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T22H_Brine_Water_and_Water_Water_35"
    }
  ]
}