{
  "source_pdf": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36.pdf",
  "extraction_timestamp": "2025-11-17T15:23:41.483038",
  "total_records": 276,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Subtype AQUATOP T28H",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "elco_gmbh": "Hohenzollernstrasse 31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "elco_gmbh": "72379",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "elco_gmbh": "Hechingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "elco_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "elco_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "elco_gmbh": "AQUATOP T28H",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "elco_gmbh": "011-1W0310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "elco_gmbh": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "elco_gmbh": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "elco_gmbh": "5.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "elco_gmbh": "04.05.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Model AQUATOP T28H",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquatop_t28h": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquatop_t28h": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquatop_t28h": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquatop_t28h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquatop_t28h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquatop_t28h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquatop_t28h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquatop_t28h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.50 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "4.08",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "28.99 kW",
      "medium_temperature": "25.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "29.85 kW",
      "medium_temperature": "27.53 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "4.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.42 kW",
      "medium_temperature": "28.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "31.00 kW",
      "medium_temperature": "29.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.54": "",
      "5.56": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.54": "28.70 kW",
      "5.56": "24.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.54": "4.40",
      "5.56": "2.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "28.70 kW",
      "5.56": "24.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "4.40",
      "5.56": "2.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54": "1.000",
      "5.56": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.54": "60 \u00b0C",
      "5.56": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.54": "0 W",
      "5.56": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.54": "10 W",
      "5.56": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.54": "10 W",
      "5.56": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.54": "0 W",
      "5.56": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.54": "Electricity",
      "5.56": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.54": "0.00 kW",
      "5.56": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.54": "11837 kWh",
      "5.56": "12560 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "5.56": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.54": "",
      "5.56": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.54": "",
      "5.56": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "161 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "29.85 kW",
      "medium_temperature": "27.03 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.81",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.42 kW",
      "medium_temperature": "28.52 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.71 kW",
      "medium_temperature": "29.51 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "5.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "31.00 kW",
      "medium_temperature": "30.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "5.67",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.40",
      "medium_temperature": "2.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.40": "1.000",
      "2.70": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.40": "60 \u00b0C",
      "2.70": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.40": "0 W",
      "2.70": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.40": "10 W",
      "2.70": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.40": "10 W",
      "2.70": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.40": "0 W",
      "2.70": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.40": "Electricity",
      "2.70": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.40": "0.00 kW",
      "2.70": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.40": "13792 kWh",
      "2.70": "14453 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.40": "",
      "2.70": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.40": "",
      "2.70": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.40": "",
      "2.70": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "157 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "4.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.56 kW",
      "medium_temperature": "26.54 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "30.42 kW",
      "medium_temperature": "29.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "5.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.40",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "28.70 kW",
      "medium_temperature": "24.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.40",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7630 kWh",
      "column_2": "8030 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.50 kW",
      "medium_temperature": "34.20 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.00 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.50",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "189 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.00",
      "medium_temperature": "4.92",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "37.49 kW",
      "medium_temperature": "34.90 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.76",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "38.35 kW",
      "medium_temperature": "36.89 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.87",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "38.92 kW",
      "medium_temperature": "37.88 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "5.57",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.50 kW",
      "medium_temperature": "39.12 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "6.38",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.38",
      "medium_temperature": "3.52",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.38",
      "medium_temperature": "3.52",
      "source_page": 5,
      "source_table": 5,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12807 kWh",
      "column_2": "14330 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "192 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.09",
      "medium_temperature": "5.01",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "38.35 kW",
      "medium_temperature": "36.39 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.63",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "38.92 kW",
      "medium_temperature": "37.88 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "5.43",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "39.21 kW",
      "medium_temperature": "38.87 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "6.05",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "39.50 kW",
      "medium_temperature": "39.62 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "6.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.38",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.38",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "15056 kWh",
      "column_2": "16805 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "191 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.02",
      "medium_temperature": "4.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.41",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "38.92 kW",
      "medium_temperature": "38.38 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.82",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.38",
      "medium_temperature": "3.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "37.20 kW",
      "medium_temperature": "34.16 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.38",
      "medium_temperature": "3.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "8253 kWh",
      "medium_temperature": "9170 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ELCO_GmbH_AQUATOP_T28H_Brine_Water_and_Water_Water_36"
    }
  ]
}