{
  "source_pdf": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:23:43.364475",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Air Source Heat Pump-R32-10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "Robert-Bosch-Stra\u00dfe 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "78048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "Villingen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "Air Source Heat Pump-R32-10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "041-K110-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "19.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "environ_energie-_und_umwelttechnik_gmbh_und_co.kg": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ENHP-10-R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "enhp-10-r32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "enhp-10-r32": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "enhp-10-r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "enhp-10-r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "enhp-10-r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "enhp-10-r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "enhp-10-r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "enhp-10-r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "enhp-10-r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.31 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.47",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.95 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.70": "0.900",
      "4.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.70": "3.94 kW",
      "4.05": "4.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.70": "8.34",
      "4.05": "5.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70": "0.900",
      "4.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.70": "6.95 kW",
      "4.05": "6.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.70": "3.25",
      "4.05": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "5.41 kW",
      "4.05": "6.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "2.56",
      "4.05": "2.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "0.900",
      "4.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.70": "51 \u00b0C",
      "4.05": "51 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.70": "9 W",
      "4.05": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.70": "19 W",
      "4.05": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.70": "9 W",
      "4.05": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.70": "40 W",
      "4.05": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70": "Electricity",
      "4.05": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.70": "2.45 kW",
      "4.05": "0.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.70": "3630 kWh",
      "4.05": "4634 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.45 kW 0.91 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ENVIRON_Energie-_und_Umwelttechnik_GmbH__Air_Source_Heat_Pump-R32-10_Outdoor_Air_Water_1"
    }
  ]
}