{
  "source_pdf": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:23:48.607108",
  "total_records": 147,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype Air/water HP R290 Monobloc outdoor unit 230V 8kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "es_heat_pumps_ab": "Metallgatan 2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "es_heat_pumps_ab": "441 32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "es_heat_pumps_ab": "Alings\u00e5s",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "es_heat_pumps_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "es_heat_pumps_ab": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "es_heat_pumps_ab": "Air/water HP R290 Monobloc outdoor unit 230V 8kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "es_heat_pumps_ab": "007-DQ0202",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "es_heat_pumps_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "es_heat_pumps_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "es_heat_pumps_ab": "0.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "es_heat_pumps_ab": "20.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "es_heat_pumps_ab": "European KEYMARK Scheme for Heat Pumps (v15)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "es_heat_pumps_ab": "KIWA, NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model ES M8 R290",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "es_m8_r290": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "es_m8_r290": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "es_m8_r290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "es_m8_r290": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "es_m8_r290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "es_m8_r290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "es_m8_r290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "es_m8_r290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "es_m8_r290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.22 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.31_kw": "6.48",
      "3.06_kw": "4.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.31_kw": "0.900",
      "3.06_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.31_kw": "3.88 kW",
      "3.06_kw": "3.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.31_kw": "8.42",
      "3.06_kw": "6.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.31_kw": "0.900",
      "3.06_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.31_kw": "6.39 kW",
      "3.06_kw": "5.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.31_kw": "3.18",
      "3.06_kw": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.31_kw": "5.84 kW",
      "3.06_kw": "5.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.31_kw": "2.90",
      "3.06_kw": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.31_kw": "0.900",
      "3.06_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.31_kw": "70 \u00b0C",
      "3.06_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.31_kw": "13 W",
      "3.06_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.31_kw": "13 W",
      "3.06_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.31_kw": "13 W",
      "3.06_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.31_kw": "0 W",
      "3.06_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.31_kw": "Electricity",
      "3.06_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.31_kw": "1.38 kW",
      "3.06_kw": "1.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.31_kw": "3026 kWh",
      "3.06_kw": "3611 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.21 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HP 8kW R290",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_8kw_r290": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_8kw_r290": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_8kw_r290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_8kw_r290": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_8kw_r290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_8kw_r290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_8kw_r290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_8kw_r290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_8kw_r290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "146 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.22 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.72",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.31_kw": "6.48",
      "3.06_kw": "4.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.31_kw": "0.900",
      "3.06_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.31_kw": "3.88 kW",
      "3.06_kw": "3.72 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.31_kw": "8.42",
      "3.06_kw": "6.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.31_kw": "0.900",
      "3.06_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.31_kw": "6.39 kW",
      "3.06_kw": "5.75 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.31_kw": "3.18",
      "3.06_kw": "2.31",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.31_kw": "5.84 kW",
      "3.06_kw": "5.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.31_kw": "2.90",
      "3.06_kw": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.31_kw": "0.900",
      "3.06_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.31_kw": "70 \u00b0C",
      "3.06_kw": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.31_kw": "13 W",
      "3.06_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.31_kw": "13 W",
      "3.06_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.31_kw": "13 W",
      "3.06_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.31_kw": "0 W",
      "3.06_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.31_kw": "Electricity",
      "3.06_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.31_kw": "1.38 kW",
      "3.06_kw": "1.21 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.31_kw": "3026 kWh",
      "3.06_kw": "3611 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.21 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_230V_8kW_Outdoor_Air_Water_6"
    }
  ]
}