{
  "source_pdf": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:23:50.971128",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Air/water HP R290 Monobloc outdoor unit 400V/3N 15kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "es_heat_pumps_ab": "Metallgatan 2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "es_heat_pumps_ab": "441 32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "es_heat_pumps_ab": "Alings\u00e5s",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "es_heat_pumps_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "es_heat_pumps_ab": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "es_heat_pumps_ab": "Air/water HP R290 Monobloc outdoor unit 400V/3N 15kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "es_heat_pumps_ab": "007-DQ0208",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "es_heat_pumps_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "es_heat_pumps_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "es_heat_pumps_ab": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "es_heat_pumps_ab": "20.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "es_heat_pumps_ab": "European KEYMARK Scheme for Heat Pumps (v15)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "es_heat_pumps_ab": "KIWA, NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ES M15 R290 3PH",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "es_m15_r290_3ph": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "es_m15_r290_3ph": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "es_m15_r290_3ph": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "es_m15_r290_3ph": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "es_m15_r290_3ph": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "es_m15_r290_3ph": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "es_m15_r290_3ph": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "es_m15_r290_3ph": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "es_m15_r290_3ph": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.55 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.97",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.89 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.40 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.90 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.14 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.41": "0.900",
      "4.86": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.41": "6.69 kW",
      "4.86": "6.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.41": "7.64",
      "4.86": "6.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.41": "0.900",
      "4.86": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.41": "11.40 kW",
      "4.86": "9.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.41": "3.07",
      "4.86": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "10.66 kW",
      "4.86": "8.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "2.85",
      "4.86": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "0.900",
      "4.86": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.41": "70 \u00b0C",
      "4.86": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.41": "16 W",
      "4.86": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.41": "16 W",
      "4.86": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.41": "16 W",
      "4.86": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.41": "0 W",
      "4.86": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.41": "Electricity",
      "4.86": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.41": "2.23 kW",
      "4.86": "2.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.41": "5860 kWh",
      "4.86": "6355 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.12 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HP 15kW R290 3PH",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_15kw_r290_3ph": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_15kw_r290_3ph": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_15kw_r290_3ph": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_15kw_r290_3ph": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_15kw_r290_3ph": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_15kw_r290_3ph": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_15kw_r290_3ph": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_15kw_r290_3ph": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_15kw_r290_3ph": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.55 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.97",
      "medium_temperature": "3.05",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.89 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.40 kW",
      "medium_temperature": "9.82 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.16",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.90 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.14 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.41": "0.900",
      "4.86": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.41": "6.69 kW",
      "4.86": "6.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.41": "7.64",
      "4.86": "6.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.41": "0.900",
      "4.86": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.41": "11.40 kW",
      "4.86": "9.82 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.41": "3.07",
      "4.86": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "10.66 kW",
      "4.86": "8.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "2.85",
      "4.86": "1.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.41": "0.900",
      "4.86": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.41": "70 \u00b0C",
      "4.86": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.41": "16 W",
      "4.86": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.41": "16 W",
      "4.86": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.41": "16 W",
      "4.86": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.41": "0 W",
      "4.86": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.41": "Electricity",
      "4.86": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.41": "2.23 kW",
      "4.86": "2.12 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.41": "5860 kWh",
      "4.86": "6355 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.12 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_Air_water_HP_R290_Monobloc_outdoor_unit_400V_3N_15kW_Outdoor_Air_Water_9"
    }
  ]
}