{
  "source_pdf": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:23:57.627602",
  "total_records": 283,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit 15",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "es_heat_pumps_ab": "Metallgatan 2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "es_heat_pumps_ab": "441 32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "es_heat_pumps_ab": "Alings\u00e5s",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "es_heat_pumps_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "es_heat_pumps_ab": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "es_heat_pumps_ab": "DC Inverter Air to Water Heat Pump Unit 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "es_heat_pumps_ab": "041-K057-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "es_heat_pumps_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "es_heat_pumps_ab": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "es_heat_pumps_ab": "2.55 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "es_heat_pumps_ab": "13.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "es_heat_pumps_ab": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "es_heat_pumps_ab": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model Indoor Unit: AWST6/15-R32-M, Outdoor Unit: AW15-R32-M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_awst6/15-r32-m,_outdoor_unit:_aw15-r32-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.58 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.85 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.69",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.26 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "1.89",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.13 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "AWST6/15-R32-M, Outdoor Unit: AW15-R32-M",
      "source_page": 2,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "AWST6/15-R32-M, Outdoor Unit: AW15-R32-M",
      "source_page": 2,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.29": "0.900",
      "4.76": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.29": "5.97 kW",
      "4.76": "6.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.29": "6.02",
      "4.76": "5.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.29": "0.900",
      "4.76": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.29": "10.26 kW",
      "4.76": "9.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.29": "3.38",
      "4.76": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "11.23 kW",
      "4.76": "9.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "3.02",
      "4.76": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "0.600",
      "4.76": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.29": "56 \u00b0C",
      "4.76": "56 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.29": "13 W",
      "4.76": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.29": "39 W",
      "4.76": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.29": "13 W",
      "4.76": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.29": "41 W",
      "4.76": "41 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.29": "Electricity",
      "4.76": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.29": "0.37 kW",
      "4.76": "1.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.29": "5096 kWh",
      "4.76": "7039 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 1.91 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model Indoor Unit: AWC6/19-R32-M, Outdoor Unit: AW15-R32-M",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw15-r32-m": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.58 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.85 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.69",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.26 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "1.89",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.22",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.13 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "AWC6/19-R32-M, Outdoor Unit: AW15-R32-M",
      "source_page": 4,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "AWC6/19-R32-M, Outdoor Unit: AW15-R32-M",
      "source_page": 4,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.29": "0.900",
      "4.76": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.29": "5.97 kW",
      "4.76": "6.92 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.29": "6.02",
      "4.76": "5.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.29": "0.900",
      "4.76": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.29": "10.26 kW",
      "4.76": "9.76 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.29": "3.38",
      "4.76": "1.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "11.23 kW",
      "4.76": "9.13 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "3.02",
      "4.76": "1.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.29": "0.600",
      "4.76": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.29": "56 \u00b0C",
      "4.76": "56 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.29": "13 W",
      "4.76": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.29": "39 W",
      "4.76": "39 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.29": "13 W",
      "4.76": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.29": "41 W",
      "4.76": "41 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.29": "Electricity",
      "4.76": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.29": "0.37 kW",
      "4.76": "1.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.29": "5096 kWh",
      "4.76": "7039 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 1.91 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model Indoor Unit: AWST6/15-R32-M-V8, Outdoor Unit: AW15-R32-M-V8",
      "source_page": 6,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_awst6/15-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.58 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.85 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.69",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "127 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.24",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.26 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "1.89",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "AWST6/15-R32-M-V8, Outdoor Unit: AW15-R32-M-V8",
      "source_page": 6,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "AWST6/15-R32-M-V8, Outdoor Unit:",
      "source_page": 6,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.13_kw": "6.29",
      "5.93_kw": "4.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.13_kw": "0.900",
      "5.93_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.13_kw": "5.97 kW",
      "5.93_kw": "6.92 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.13_kw": "6.02",
      "5.93_kw": "5.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.13_kw": "0.900",
      "5.93_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.13_kw": "10.26 kW",
      "5.93_kw": "9.76 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.13_kw": "3.38",
      "5.93_kw": "1.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13_kw": "11.23 kW",
      "5.93_kw": "9.13 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13_kw": "3.02",
      "5.93_kw": "1.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13_kw": "0.600",
      "5.93_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.13_kw": "56 \u00b0C",
      "5.93_kw": "56 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.13_kw": "13 W",
      "5.93_kw": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.13_kw": "39 W",
      "5.93_kw": "39 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.13_kw": "13 W",
      "5.93_kw": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.13_kw": "41 W",
      "5.93_kw": "41 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.13_kw": "Electricity",
      "5.93_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.13_kw": "0.37 kW",
      "5.93_kw": "1.91 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.13_kw": "5096 kWh",
      "5.93_kw": "7039 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 1.91 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model Indoor Unit: AWC6/19-R32-M-V8, Outdoor Unit: AW15-R32-M-V8",
      "source_page": 8,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw15-r32-m-v8": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.58 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.85 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.69",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "127 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.24",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.26 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "1.89",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.22",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "AWC6/19-R32-M-V8, Outdoor Unit: AW15-R32-M-V8",
      "source_page": 8,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "AWC6/19-R32-M-V8, Outdoor Unit:",
      "source_page": 8,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.13_kw": "6.29",
      "5.93_kw": "4.76",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.13_kw": "0.900",
      "5.93_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.13_kw": "5.97 kW",
      "5.93_kw": "6.92 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.13_kw": "6.02",
      "5.93_kw": "5.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.13_kw": "0.900",
      "5.93_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.13_kw": "10.26 kW",
      "5.93_kw": "9.76 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.13_kw": "3.38",
      "5.93_kw": "1.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13_kw": "11.23 kW",
      "5.93_kw": "9.13 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13_kw": "3.02",
      "5.93_kw": "1.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13_kw": "0.600",
      "5.93_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.13_kw": "56 \u00b0C",
      "5.93_kw": "56 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.13_kw": "13 W",
      "5.93_kw": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.13_kw": "39 W",
      "5.93_kw": "39 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.13_kw": "13 W",
      "5.93_kw": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.13_kw": "41 W",
      "5.93_kw": "41 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.13_kw": "Electricity",
      "5.93_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.13_kw": "0.37 kW",
      "5.93_kw": "1.91 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.13_kw": "5096 kWh",
      "5.93_kw": "7039 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 1.91 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_15_Outdoor_Air_Water_14"
    }
  ]
}