{
  "source_pdf": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:23:58.064879",
  "total_records": 149,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit 19",
      "source_page": 1,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "es_heat_pumps_ab": "Metallgatan 2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "es_heat_pumps_ab": "441 32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "es_heat_pumps_ab": "Alings\u00e5s",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "es_heat_pumps_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "es_heat_pumps_ab": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "es_heat_pumps_ab": "DC Inverter Air to Water Heat Pump Unit 19",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "es_heat_pumps_ab": "041-K057-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "es_heat_pumps_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "es_heat_pumps_ab": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "es_heat_pumps_ab": "2.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "es_heat_pumps_ab": "13.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "es_heat_pumps_ab": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "es_heat_pumps_ab": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model Indoor Unit: AWC6/19-R32-M, Outdoor Unit: AW19-R32-M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_awc6/19-r32-m,_outdoor_unit:_aw19-r32-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.37 kW",
      "medium_temperature": "13.81 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "5.17 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.67",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.19 kW",
      "medium_temperature": "12.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.32 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.77 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.09 kW",
      "medium_temperature": "7.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "AWC6/19-R32-M, Outdoor Unit: AW19-R32-M",
      "source_page": 2,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "AWC6/19-R32-M, Outdoor Unit: AW19-R32-M",
      "source_page": 2,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.18": "0.900",
      "4.55": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.18": "9.14 kW",
      "4.55": "8.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.18": "7.86",
      "4.55": "5.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.18": "0.900",
      "4.55": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.18": "14.32 kW",
      "4.55": "10.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.18": "3.29",
      "4.55": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "13.87 kW",
      "4.55": "9.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "3.01",
      "4.55": "1.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "0.900",
      "4.55": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.18": "56 \u00b0C",
      "4.55": "56 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.18": "13 W",
      "4.55": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.18": "39 W",
      "4.55": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.18": "13 W",
      "4.55": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.18": "42 W",
      "4.55": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.18": "Electricity",
      "4.55": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.18": "2.32 kW",
      "4.55": "2.53 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.18": "7117 kWh",
      "4.55": "7746 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.32 kW 2.53 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model Indoor Unit: AWC6/19-R32-M-V8, Outdoor Unit: AW19-R32-M-V8",
      "source_page": 4,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_awc6/19-r32-m-v8,_outdoor_unit:_aw19-r32-m-v8": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.37 kW",
      "medium_temperature": "13.81 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "5.17 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.67",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.19 kW",
      "medium_temperature": "12.29 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.32 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.03",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.77 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.31",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "AWC6/19-R32-M-V8, Outdoor Unit: AW19-R32-M-V8",
      "source_page": 4,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "AWC6/19-R32-M-V8, Outdoor Unit:",
      "source_page": 4,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.09_kw": "6.18",
      "7.41_kw": "4.55",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.09_kw": "0.900",
      "7.41_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.09_kw": "9.14 kW",
      "7.41_kw": "8.74 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.09_kw": "7.86",
      "7.41_kw": "5.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.09_kw": "0.900",
      "7.41_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.09_kw": "14.32 kW",
      "7.41_kw": "10.87 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.09_kw": "3.29",
      "7.41_kw": "2.03",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.09_kw": "13.87 kW",
      "7.41_kw": "9.75 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.09_kw": "3.01",
      "7.41_kw": "1.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.09_kw": "0.900",
      "7.41_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.09_kw": "56 \u00b0C",
      "7.41_kw": "56 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.09_kw": "13 W",
      "7.41_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.09_kw": "39 W",
      "7.41_kw": "39 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.09_kw": "13 W",
      "7.41_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.09_kw": "42 W",
      "7.41_kw": "42 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.09_kw": "Electricity",
      "7.41_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.09_kw": "2.32 kW",
      "7.41_kw": "2.53 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.09_kw": "7117 kWh",
      "7.41_kw": "7746 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.32 kW 2.53 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "ES_Heat_Pumps_AB_DC_Inverter_Air_to_Water_Heat_Pump_Unit_19_Outdoor_Air_Water_15"
    }
  ]
}