{
  "source_pdf": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:24:03.647332",
  "total_records": 1279,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype ECOGEO B/C 1 1-9kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecoforest_geotermia_s.l.": "R\u00faa das Pontes, 25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecoforest_geotermia_s.l.": "36350",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecoforest_geotermia_s.l.": "Nigr\u00e1n (Pontevedra)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecoforest_geotermia_s.l.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecoforest_geotermia_s.l.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecoforest_geotermia_s.l.": "ECOGEO B/C 1 1-9kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecoforest_geotermia_s.l.": "011-1W0326",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecoforest_geotermia_s.l.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecoforest_geotermia_s.l.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecoforest_geotermia_s.l.": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecoforest_geotermia_s.l.": "28.05.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ecoforest_geotermia_s.l.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ecoforest_geotermia_s.l.": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C2T 1-9kW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c2t_1-9kw": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c2t_1-9kw": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c2t_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_c2t_1-9kw": "Brine",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c2t_1-9kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c2t_1-9kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2t_1-9kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2t_1-9kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c2t_1-9kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.31",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.95",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4692 kWh",
      "column_2": "5847 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5571 kWh",
      "medium_temperature": "6052 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3061 kWh",
      "medium_temperature": "3764 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C1 1-9kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c1_1-9kw": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c1_1-9kw": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c1_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_c1_1-9kw": "Brine",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c1_1-9kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c1_1-9kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1_1-9kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1_1-9kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c1_1-9kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.31",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.95",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4692 kWh",
      "column_2": "5847 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5571 kWh",
      "medium_temperature": "6052 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3061 kWh",
      "medium_temperature": "3764 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C1T 1-9kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c1t_1-9kw": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c1t_1-9kw": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c1t_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_c1t_1-9kw": "Brine",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c1t_1-9kw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c1t_1-9kw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1t_1-9kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1t_1-9kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c1t_1-9kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.31",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.95",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4692 kWh",
      "column_2": "5847 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5571 kWh",
      "medium_temperature": "6052 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3061 kWh",
      "medium_temperature": "3764 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C2 1-9kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c2_1-9kw": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c2_1-9kw": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c2_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_c2_1-9kw": "Brine",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c2_1-9kw": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c2_1-9kw": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2_1-9kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2_1-9kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c2_1-9kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "78 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.07",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "88.2 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "58.9 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "227 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.31",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.95",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.58 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.60",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4692 kWh",
      "column_2": "5847 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5571 kWh",
      "medium_temperature": "6052 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3061 kWh",
      "medium_temperature": "3764 kWh",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B1T 1-9kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b1t_1-9kw": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b1t_1-9kw": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b1t_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_b1t_1-9kw": "Brine",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b1t_1-9kw": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b1t_1-9kw": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1t_1-9kw": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1t_1-9kw": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b1t_1-9kw": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.81_kw": "5.74",
      "3.61_kw": "4.31",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.81_kw": "1.73 kW",
      "3.61_kw": "2.48 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.81_kw": "4.93",
      "3.61_kw": "3.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "1.000",
      "3.61_kw": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.81_kw": "60 \u00b0C",
      "3.61_kw": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.81_kw": "0 W",
      "3.61_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.81_kw": "Electricity",
      "3.61_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.81_kw": "0.00 kW",
      "3.61_kw": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.81_kw": "4692 kWh",
      "3.61_kw": "5847 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5571 kWh",
      "column_2": "6052 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3061 kWh",
      "column_2": "3764 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B2T 1-9kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b2t_1-9kw": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b2t_1-9kw": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b2t_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_b2t_1-9kw": "Brine",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b2t_1-9kw": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b2t_1-9kw": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2t_1-9kw": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2t_1-9kw": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b2t_1-9kw": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.81_kw": "5.74",
      "3.61_kw": "4.31",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.81_kw": "1.73 kW",
      "3.61_kw": "2.48 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.81_kw": "4.93",
      "3.61_kw": "3.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "1.000",
      "3.61_kw": "1.000",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.81_kw": "60 \u00b0C",
      "3.61_kw": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.81_kw": "0 W",
      "3.61_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.81_kw": "Electricity",
      "3.61_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.81_kw": "0.00 kW",
      "3.61_kw": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.81_kw": "4692 kWh",
      "3.61_kw": "5847 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5571 kWh",
      "column_2": "6052 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3061 kWh",
      "column_2": "3764 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B1 1-9kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b1_1-9kw": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b1_1-9kw": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b1_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_b1_1-9kw": "Brine",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b1_1-9kw": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b1_1-9kw": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1_1-9kw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1_1-9kw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b1_1-9kw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.81_kw": "5.74",
      "3.61_kw": "4.31",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.81_kw": "1.73 kW",
      "3.61_kw": "2.48 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.81_kw": "4.93",
      "3.61_kw": "3.95",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "1.000",
      "3.61_kw": "1.000",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.81_kw": "60 \u00b0C",
      "3.61_kw": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.81_kw": "0 W",
      "3.61_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.81_kw": "Electricity",
      "3.61_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.81_kw": "0.00 kW",
      "3.61_kw": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.81_kw": "4692 kWh",
      "3.61_kw": "5847 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5571 kWh",
      "column_2": "6052 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3061 kWh",
      "column_2": "3764 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B2 1-9kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b2_1-9kw": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b2_1-9kw": "Indoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b2_1-9kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo_b2_1-9kw": "Brine",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b2_1-9kw": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b2_1-9kw": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2_1-9kw": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2_1-9kw": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b2_1-9kw": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.91 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.83",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "140 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.71",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.76",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.98 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.81_kw": "5.74",
      "3.61_kw": "4.31",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.81_kw": "1.73 kW",
      "3.61_kw": "2.48 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.81_kw": "4.93",
      "3.61_kw": "3.95",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.81_kw": "0.900",
      "3.61_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "10.69 kW",
      "3.61_kw": "10.58 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "3.55",
      "3.61_kw": "2.60",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.81_kw": "1.000",
      "3.61_kw": "1.000",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.81_kw": "60 \u00b0C",
      "3.61_kw": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.81_kw": "11 W",
      "3.61_kw": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.81_kw": "0 W",
      "3.61_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.81_kw": "Electricity",
      "3.61_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.81_kw": "0.00 kW",
      "3.61_kw": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.81_kw": "4692 kWh",
      "3.61_kw": "5847 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.81_kw": "",
      "3.61_kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "163 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "4.28",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.62",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.96",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "6.00",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "5.15",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.69 kW",
      "column_2": "10.05 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.55",
      "column_2": "2.48",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5571 kWh",
      "column_2": "6052 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.0 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.73",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.62 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.35",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.61",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.69 kW",
      "medium_temperature": "10.05 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.55",
      "medium_temperature": "2.48",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3061 kWh",
      "column_2": "3764 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_1-9kW_Brine_Water_7"
    }
  ]
}