{
  "source_pdf": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:24:12.728634",
  "total_records": 1270,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype ECOGEO B/C 1 5-22kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecoforest_geotermia_s.l.": "R\u00faa das Pontes, 25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecoforest_geotermia_s.l.": "36350",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecoforest_geotermia_s.l.": "Nigr\u00e1n (Pontevedra)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecoforest_geotermia_s.l.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecoforest_geotermia_s.l.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecoforest_geotermia_s.l.": "ECOGEO B/C 1 5-22kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecoforest_geotermia_s.l.": "011-1W0328",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecoforest_geotermia_s.l.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecoforest_geotermia_s.l.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecoforest_geotermia_s.l.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecoforest_geotermia_s.l.": "28.05.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ecoforest_geotermia_s.l.": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C2T 5-22kW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c2t_5-22kw": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c2t_5-22kw": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c2t_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c2t_5-22kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c2t_5-22kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2t_5-22kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2t_5-22kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c2t_5-22kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.79 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.38",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11672 kWh",
      "medium_temperature": "11679 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "18.78",
      "medium_temperature": "16.54",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.06",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6574 kWh",
      "medium_temperature": "7228 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C1T 5-22kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c1t_5-22kw": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c1t_5-22kw": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c1t_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c1t_5-22kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c1t_5-22kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1t_5-22kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1t_5-22kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c1t_5-22kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.79 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.38",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11672 kWh",
      "medium_temperature": "11679 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "18.78",
      "medium_temperature": "16.54",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.06",
      "medium_temperature": "3.09",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6574 kWh",
      "medium_temperature": "7228 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C1 5-22kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c1_5-22kw": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c1_5-22kw": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c1_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c1_5-22kw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c1_5-22kw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1_5-22kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c1_5-22kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c1_5-22kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.79 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.38",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11672 kWh",
      "medium_temperature": "11679 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "18.78",
      "medium_temperature": "16.54",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.06",
      "medium_temperature": "3.09",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6574 kWh",
      "medium_temperature": "7228 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO C2 5-22kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_c2_5-22kw": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_c2_5-22kw": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_c2_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_c2_5-22kw": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_c2_5-22kw": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2_5-22kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_c2_5-22kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_c2_5-22kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "100 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.68",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56:51 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "162.8 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.5 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "heating_up_time_0",
      "value": "56:51 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.79 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "4.38",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11672 kWh",
      "medium_temperature": "11679 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "18.78",
      "medium_temperature": "16.54",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.06",
      "medium_temperature": "3.09",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -15 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6574 kWh",
      "medium_temperature": "7228 kWh",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B1T 5-22kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b1t_5-22kw": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b1t_5-22kw": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b1t_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b1t_5-22kw": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b1t_5-22kw": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1t_5-22kw": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1t_5-22kw": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b1t_5-22kw": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.79 kW",
      "column_2": "3.76 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.19",
      "column_2": "4.38",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "3.77",
      "19.09_kw": "2.90",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.76_kw": "60 \u00b0C",
      "19.09_kw": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.76_kw": "6 W",
      "19.09_kw": "6 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.76_kw": "0 W",
      "19.09_kw": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.76_kw": "Electricity",
      "19.09_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.76_kw": "0.00 kW",
      "19.09_kw": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.76_kw": "11672 kWh",
      "19.09_kw": "11679 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "24.76_kw": "18.78",
      "19.09_kw": "16.54",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "24.76_kw": "4.06",
      "19.09_kw": "3.09",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "24.76_kw": "0.99",
      "19.09_kw": "0.99",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6574 kWh",
      "column_2": "7228 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B2T 5-22kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b2t_5-22kw": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b2t_5-22kw": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b2t_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b2t_5-22kw": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b2t_5-22kw": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2t_5-22kw": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2t_5-22kw": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b2t_5-22kw": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.79 kW",
      "column_2": "3.76 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.19",
      "column_2": "4.38",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "3.77",
      "19.09_kw": "2.90",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.76_kw": "60 \u00b0C",
      "19.09_kw": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.76_kw": "6 W",
      "19.09_kw": "6 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.76_kw": "0 W",
      "19.09_kw": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.76_kw": "Electricity",
      "19.09_kw": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.76_kw": "0.00 kW",
      "19.09_kw": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.76_kw": "11672 kWh",
      "19.09_kw": "11679 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "24.76_kw": "18.78",
      "19.09_kw": "16.54",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "24.76_kw": "4.06",
      "19.09_kw": "3.09",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "24.76_kw": "0.99",
      "19.09_kw": "0.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6574 kWh",
      "column_2": "7228 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B1 5-22kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b1_5-22kw": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b1_5-22kw": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b1_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b1_5-22kw": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b1_5-22kw": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1_5-22kw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b1_5-22kw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b1_5-22kw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.79 kW",
      "column_2": "3.76 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.19",
      "column_2": "4.38",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "3.77",
      "19.09_kw": "2.90",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.76_kw": "60 \u00b0C",
      "19.09_kw": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.76_kw": "6 W",
      "19.09_kw": "6 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.76_kw": "0 W",
      "19.09_kw": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.76_kw": "Electricity",
      "19.09_kw": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.76_kw": "0.00 kW",
      "19.09_kw": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.76_kw": "11672 kWh",
      "19.09_kw": "11679 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "24.76_kw": "18.78",
      "19.09_kw": "16.54",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "24.76_kw": "4.06",
      "19.09_kw": "3.09",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "24.76_kw": "0.99",
      "19.09_kw": "0.99",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6574 kWh",
      "column_2": "7228 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO B2 5-22kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo_b2_5-22kw": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo_b2_5-22kw": "Indoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo_b2_5-22kw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo_b2_5-22kw": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo_b2_5-22kw": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2_5-22kw": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo_b2_5-22kw": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo_b2_5-22kw": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.02",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.77",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.07 kW",
      "medium_temperature": "17.41 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.67",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.60",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.99",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.79 kW",
      "column_2": "3.76 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.19",
      "column_2": "4.38",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "24.76 kW",
      "column_2": "19.09 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.77",
      "column_2": "2.90",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10085 kWh",
      "column_2": "10970 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "161 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "4.22",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.83 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.71",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.66",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.62 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "5.24",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "5.55",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "3.77",
      "19.09_kw": "2.90",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "24.76_kw": "60 \u00b0C",
      "19.09_kw": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "24.76_kw": "7 W",
      "19.09_kw": "7 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "24.76_kw": "6 W",
      "19.09_kw": "6 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "24.76_kw": "0 W",
      "19.09_kw": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "24.76_kw": "Electricity",
      "19.09_kw": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "24.76_kw": "0.00 kW",
      "19.09_kw": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "24.76_kw": "11672 kWh",
      "19.09_kw": "11679 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "24.76_kw": "18.78",
      "19.09_kw": "16.54",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "24.76_kw": "4.06",
      "19.09_kw": "3.09",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "24.76_kw": "0.99",
      "19.09_kw": "0.99",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "24.76_kw": "",
      "19.09_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "23.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.70",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.91 kW",
      "medium_temperature": "12.89 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.21",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.56 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.36",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "24.76 kW",
      "medium_temperature": "19.09 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.77",
      "medium_temperature": "2.90",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6574 kWh",
      "column_2": "7228 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ECOGEO_B_C_1_5-22kW_Brine_Water_9"
    }
  ]
}