{
  "source_pdf": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:24:27.579258",
  "total_records": 154,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ecoAIR 1-7 PRO",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecoforest_geotermia_s.l.": "R\u00faa das Pontes, 25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecoforest_geotermia_s.l.": "36350",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecoforest_geotermia_s.l.": "Nigr\u00e1n (Pontevedra)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecoforest_geotermia_s.l.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecoforest_geotermia_s.l.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecoforest_geotermia_s.l.": "ecoAIR 1-7 PRO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecoforest_geotermia_s.l.": "011-1W0427",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecoforest_geotermia_s.l.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecoforest_geotermia_s.l.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecoforest_geotermia_s.l.": "0.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecoforest_geotermia_s.l.": "17.11.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ecoforest_geotermia_s.l.": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ECOAIR 1-7 PRO",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecoair_1-7_pro": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecoair_1-7_pro": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecoair_1-7_pro": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecoair_1-7_pro": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecoair_1-7_pro": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecoair_1-7_pro": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecoair_1-7_pro": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecoair_1-7_pro": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecoair_1-7_pro": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.30 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.64 kW",
      "medium_temperature": "0.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "2.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.63",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.61": "0.97",
      "4.46": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.61": "1.34 kW",
      "4.46": "1.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.61": "5.79",
      "4.46": "5.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.61": "0.96",
      "4.46": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.61": "3.69 kW",
      "4.46": "3.47 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.61": "2.96",
      "4.46": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61": "3.63 kW",
      "4.46": "3.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61": "2.83",
      "4.46": "2.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.61": "75 \u00b0C",
      "4.46": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.61": "0 W",
      "4.46": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.61": "10 W",
      "4.46": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.61": "8 W",
      "4.46": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.61": "10 W",
      "4.46": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.61": "Electricity",
      "4.46": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.61": "0.47 kW",
      "4.46": "0.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.61": "1902 kWh",
      "4.46": "2396 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.61": "",
      "4.46": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.61": "",
      "4.46": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.61": "",
      "4.46": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "120 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.72",
      "medium_temperature": "3.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.64 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.64 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.87",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "4.64",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.25 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "5.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.29 kW",
      "medium_temperature": "3.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.17",
      "medium_temperature": "2.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.47 kW 0.66 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32_kw": "3.09",
      "3.09_kw": "2.40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32_kw": "",
      "3.09_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.32_kw": "75 \u00b0C",
      "3.09_kw": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.32_kw": "0 W",
      "3.09_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.32_kw": "10 W",
      "3.09_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.32_kw": "8 W",
      "3.09_kw": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.32_kw": "10 W",
      "3.09_kw": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.32_kw": "Electricity",
      "3.09_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.32_kw": "4.50 kW",
      "3.09_kw": "4.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.32_kw": "2983 kWh",
      "3.09_kw": "3458 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "3.32_kw": "3.32",
      "3.09_kw": "3.09",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "3.32_kw": "3.09",
      "3.09_kw": "2.40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "3.32_kw": "1.000",
      "3.09_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.32_kw": "",
      "3.09_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.32_kw": "",
      "3.09_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "3.32_kw": "",
      "3.09_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "159 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.11",
      "medium_temperature": "4.04",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "3.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "5.26",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.02 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.50 kW 4.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1"
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1045 kWh",
      "column_2": "1191 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoAIR_1-7_PRO_Outdoor_Air_Water_1"
    }
  ]
}