{
  "source_pdf": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:24:41.777342",
  "total_records": 1421,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype ecoGEO B3/C3 1-6 PRO",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecoforest_geotermia_s.l.": "R\u00faa das Pontes, 25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecoforest_geotermia_s.l.": "36350",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecoforest_geotermia_s.l.": "Nigr\u00e1n (Pontevedra)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecoforest_geotermia_s.l.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecoforest_geotermia_s.l.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecoforest_geotermia_s.l.": "ecoGEO B3/C3 1-6 PRO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecoforest_geotermia_s.l.": "011-1W0430",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecoforest_geotermia_s.l.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecoforest_geotermia_s.l.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecoforest_geotermia_s.l.": "0.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecoforest_geotermia_s.l.": "17.11.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ecoforest_geotermia_s.l.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ecoforest_geotermia_s.l.": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C3 230 1-6 PRO",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c3_230_1-6_pro": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c3_230_1-6_pro": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c3_230_1-6_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c3_230_1-6_pro": "Brine",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_c3_230_1-6_pro": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c3_230_1-6_pro": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c3_230_1-6_pro": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c3_230_1-6_pro": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c3_230_1-6_pro": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c3_230_1-6_pro": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "4.25",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3151 kWh",
      "medium_temperature": "4011 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1777 kWh",
      "medium_temperature": "2299 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C4 230 1-6 PRO",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c4_230_1-6_pro": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c4_230_1-6_pro": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c4_230_1-6_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c4_230_1-6_pro": "Brine",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_c4_230_1-6_pro": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c4_230_1-6_pro": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c4_230_1-6_pro": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c4_230_1-6_pro": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c4_230_1-6_pro": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c4_230_1-6_pro": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "4.25",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "4.37",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.87",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3151 kWh",
      "medium_temperature": "4011 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1777 kWh",
      "medium_temperature": "2299 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B3 230 1-6 PRO",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b3_230_1-6_pro": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b3_230_1-6_pro": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b3_230_1-6_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b3_230_1-6_pro": "Brine",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_b3_230_1-6_pro": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b3_230_1-6_pro": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b3_230_1-6_pro": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b3_230_1-6_pro": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b3_230_1-6_pro": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b3_230_1-6_pro": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.27 kW",
      "column_2": "1.89 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.05",
      "column_2": "4.25",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "0.86 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.21",
      "column_2": "4.37",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.91": "0.900",
      "4.87": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.91": "6.16 kW",
      "4.87": "5.63 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.91": "3.72",
      "4.87": "2.87",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "6.16 kW",
      "4.87": "5.63 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "3.72",
      "4.87": "2.87",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "",
      "4.87": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "4.91": "70 \u00b0C",
      "4.87": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "4.91": "0 W",
      "4.87": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.91": "Electricity",
      "4.87": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.91": "0.00 kW",
      "4.87": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.91": "3151 kWh",
      "4.87": "4011 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.87": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.87": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.91": "",
      "4.87": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1777 kWh",
      "column_2": "2299 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B4 230 1-6 PRO",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b4_230_1-6_pro": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b4_230_1-6_pro": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b4_230_1-6_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b4_230_1-6_pro": "Brine",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_b4_230_1-6_pro": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b4_230_1-6_pro": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b4_230_1-6_pro": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b4_230_1-6_pro": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b4_230_1-6_pro": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b4_230_1-6_pro": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.27 kW",
      "column_2": "1.89 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.05",
      "column_2": "4.25",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "0.86 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.21",
      "column_2": "4.37",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.91": "0.900",
      "4.87": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.91": "6.16 kW",
      "4.87": "5.63 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.91": "3.72",
      "4.87": "2.87",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "6.16 kW",
      "4.87": "5.63 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "3.72",
      "4.87": "2.87",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "",
      "4.87": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "4.91": "70 \u00b0C",
      "4.87": "70 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "4.91": "0 W",
      "4.87": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.91": "Electricity",
      "4.87": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.91": "0.00 kW",
      "4.87": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.91": "3151 kWh",
      "4.87": "4011 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.87": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.87": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.91": "",
      "4.87": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1777 kWh",
      "column_2": "2299 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ LITE3 230 1-6 PRO",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_lite3_230_1-6_pro": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_lite3_230_1-6_pro": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_lite3_230_1-6_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_lite3_230_1-6_pro": "Brine",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_lite3_230_1-6_pro": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_lite3_230_1-6_pro": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_lite3_230_1-6_pro": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_lite3_230_1-6_pro": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_lite3_230_1-6_pro": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_lite3_230_1-6_pro": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.27 kW",
      "column_2": "1.89 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.05",
      "column_2": "4.25",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "0.86 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.21",
      "column_2": "4.37",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.91": "0.900",
      "4.87": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.91": "6.16 kW",
      "4.87": "5.63 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.91": "3.72",
      "4.87": "2.87",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "6.16 kW",
      "4.87": "5.63 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "3.72",
      "4.87": "2.87",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "",
      "4.87": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "4.91": "70 \u00b0C",
      "4.87": "70 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "4.91": "11 W",
      "4.87": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "4.91": "0 W",
      "4.87": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.91": "Electricity",
      "4.87": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.91": "0.00 kW",
      "4.87": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.91": "3151 kWh",
      "4.87": "4011 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.87": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.87": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.91": "",
      "4.87": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1777 kWh",
      "column_2": "2299 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C3 230 1-6 PRO EH",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c3_230_1-6_pro_eh": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c3_230_1-6_pro_eh": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c3_230_1-6_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c3_230_1-6_pro_eh": "Brine",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_c3_230_1-6_pro_eh": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c3_230_1-6_pro_eh": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c3_230_1-6_pro_eh": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c3_230_1-6_pro_eh": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c3_230_1-6_pro_eh": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c3_230_1-6_pro_eh": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "4.25",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "4.37",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.87",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3151 kWh",
      "medium_temperature": "4011 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1777 kWh",
      "medium_temperature": "2299 kWh",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C4 230 1-6 PRO EH",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c4_230_1-6_pro_eh": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c4_230_1-6_pro_eh": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c4_230_1-6_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c4_230_1-6_pro_eh": "Brine",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_c4_230_1-6_pro_eh": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c4_230_1-6_pro_eh": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c4_230_1-6_pro_eh": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c4_230_1-6_pro_eh": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c4_230_1-6_pro_eh": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c4_230_1-6_pro_eh": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.82",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "100.0 W",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "57.0 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "4.25",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "4.37",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.87",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3151 kWh",
      "medium_temperature": "4011 kWh",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1777 kWh",
      "medium_temperature": "2299 kWh",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B3 230 1-6 PRO EH",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b3_230_1-6_pro_eh": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b3_230_1-6_pro_eh": "Indoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b3_230_1-6_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b3_230_1-6_pro_eh": "Brine",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_b3_230_1-6_pro_eh": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b3_230_1-6_pro_eh": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b3_230_1-6_pro_eh": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b3_230_1-6_pro_eh": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b3_230_1-6_pro_eh": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b3_230_1-6_pro_eh": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.27 kW",
      "column_2": "1.89 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.05",
      "column_2": "4.25",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "0.86 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.21",
      "column_2": "4.37",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.87",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3151 kWh",
      "column_2": "4011 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1777 kWh",
      "column_2": "2299 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B4 230 1-6 PRO EH",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b4_230_1-6_pro_eh": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b4_230_1-6_pro_eh": "Indoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b4_230_1-6_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b4_230_1-6_pro_eh": "Brine",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ecogeo+_b4_230_1-6_pro_eh": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b4_230_1-6_pro_eh": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b4_230_1-6_pro_eh": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b4_230_1-6_pro_eh": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b4_230_1-6_pro_eh": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b4_230_1-6_pro_eh": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.58 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.84",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "142 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.76",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.06 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "3.06",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.79",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.27 kW",
      "column_2": "1.89 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.05",
      "column_2": "4.25",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "0.86 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.21",
      "column_2": "4.37",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2722 kWh",
      "column_2": "3300 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "144 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.81",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "4.12",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.48",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.21 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "4.87",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.16 kW",
      "column_2": "5.63 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.72",
      "column_2": "2.87",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3151 kWh",
      "column_2": "4011 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.49",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.71 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.32",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.63 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1777 kWh",
      "column_2": "2299 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO_B3_C3_1-6_PRO_Brine_Water_14"
    }
  ]
}