      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 400 2-10 PRO HTR",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_400_2-10_pro_htr": "Heating + DHW + low temp",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_400_2-10_pro_htr": "Indoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_400_2-10_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_400_2-10_pro_htr": "Brine",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_400_2-10_pro_htr": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_400_2-10_pro_htr": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_2-10_pro_htr": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_2-10_pro_htr": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_400_2-10_pro_htr": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.30",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.90",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4326 kWh",
      "column_2": "5022 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5014 kWh",
      "medium_temperature": "5778 kWh",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 400 2-10 PRO EH",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_400_2-10_pro_eh": "Heating + DHW + low temp",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_400_2-10_pro_eh": "Indoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_400_2-10_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_400_2-10_pro_eh": "Brine",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_400_2-10_pro_eh": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_400_2-10_pro_eh": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_2-10_pro_eh": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_2-10_pro_eh": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_400_2-10_pro_eh": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.30",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.90",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4326 kWh",
      "column_2": "5022 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5014 kWh",
      "medium_temperature": "5778 kWh",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 400 2-10 PRO",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_400_2-10_pro": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_400_2-10_pro": "Indoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_400_2-10_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_400_2-10_pro": "Brine",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_400_2-10_pro": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_400_2-10_pro": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_2-10_pro": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_2-10_pro": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_400_2-10_pro": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.30",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.90",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4326 kWh",
      "column_2": "5022 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5014 kWh",
      "medium_temperature": "5778 kWh",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 400 2-10 PRO HTR EH",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "Heating + DHW + low temp",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "Indoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "Brine",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_400_2-10_pro_htr_eh": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.30",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.90",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4326 kWh",
      "column_2": "5022 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5014 kWh",
      "medium_temperature": "5778 kWh",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 400 2-10 PRO HTR",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_400_2-10_pro_htr": "Heating + DHW + low temp",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_400_2-10_pro_htr": "Indoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_400_2-10_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_400_2-10_pro_htr": "Brine",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_400_2-10_pro_htr": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_400_2-10_pro_htr": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro_htr": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro_htr": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_400_2-10_pro_htr": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.30",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.90",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4326 kWh",
      "column_2": "5022 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5014 kWh",
      "medium_temperature": "5778 kWh",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 400 2-10 PRO EH",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_400_2-10_pro_eh": "Heating + DHW + low temp",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_400_2-10_pro_eh": "Indoor",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_400_2-10_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_400_2-10_pro_eh": "Brine",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_400_2-10_pro_eh": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_400_2-10_pro_eh": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro_eh": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro_eh": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_400_2-10_pro_eh": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.30",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.90",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 59,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4326 kWh",
      "column_2": "5022 kWh",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5014 kWh",
      "medium_temperature": "5778 kWh",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 400 2-10 PRO",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_400_2-10_pro": "Heating + DHW + low temp",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_400_2-10_pro": "Indoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_400_2-10_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_400_2-10_pro": "Brine",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_400_2-10_pro": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_400_2-10_pro": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_400_2-10_pro": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_400_2-10_pro": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:48 h:min",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "48 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.30",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.90",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4326 kWh",
      "column_2": "5022 kWh",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5014 kWh",
      "medium_temperature": "5778 kWh",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2850 kWh",
      "medium_temperature": "3238 kWh",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 230 2-10 PRO HTR EH",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "Heating (medium temp)",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "Indoor",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "Brine",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "n/a",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "n/a",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_230_2-10_pro_htr_eh": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 66,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 66,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.41_kw": "5.33",
      "3.32_kw": "4.30",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.41_kw": "0.900",
      "3.32_kw": "0.900",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.41_kw": "2.80 kW",
      "3.32_kw": "2.73 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.41_kw": "5.43",
      "3.32_kw": "4.90",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.41_kw": "0.900",
      "3.32_kw": "0.900",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.41_kw": "10.06 kW",
      "3.32_kw": "8.97 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.41_kw": "3.65",
      "3.32_kw": "2.69",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.41_kw": "10.06 kW",
      "3.32_kw": "8.97 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.41_kw": "3.65",
      "3.32_kw": "2.69",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.41_kw": "60 \u00b0C",
      "3.32_kw": "60 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.41_kw": "15 W",
      "3.32_kw": "15 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.41_kw": "15 W",
      "3.32_kw": "15 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.41_kw": "15 W",
      "3.32_kw": "15 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.41_kw": "0 W",
      "3.32_kw": "0 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.41_kw": "Electricity",
      "3.32_kw": "Electricity",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.41_kw": "0.00 kW",
      "3.32_kw": "0.00 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.41_kw": "4326 kWh",
      "3.32_kw": "5022 kWh",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.41_kw": "",
      "3.32_kw": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.41_kw": "",
      "3.32_kw": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.41_kw": "",
      "3.32_kw": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.06_kw": "3.65",
      "8.97_kw": "2.69",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.06_kw": "10.06 kW",
      "8.97_kw": "8.97 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.06_kw": "3.65",
      "8.97_kw": "2.69",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.06_kw": "60 \u00b0C",
      "8.97_kw": "60 \u00b0C",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.06_kw": "15 W",
      "8.97_kw": "15 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.06_kw": "15 W",
      "8.97_kw": "15 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.06_kw": "15 W",
      "8.97_kw": "15 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.06_kw": "0 W",
      "8.97_kw": "0 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.06_kw": "Electricity",
      "8.97_kw": "Electricity",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.06_kw": "0.00 kW",
      "8.97_kw": "0.00 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.06_kw": "5014 kWh",
      "8.97_kw": "5778 kWh",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.06_kw": "",
      "8.97_kw": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.06_kw": "",
      "8.97_kw": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.06_kw": "",
      "8.97_kw": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 68,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 68,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2850 kWh",
      "column_2": "3238 kWh",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 230 2-10 PRO HTR",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_230_2-10_pro_htr": "Heating (medium temp)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_230_2-10_pro_htr": "Indoor",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_230_2-10_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_230_2-10_pro_htr": "Brine",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_230_2-10_pro_htr": "n/a",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_230_2-10_pro_htr": "n/a",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_2-10_pro_htr": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_2-10_pro_htr": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_230_2-10_pro_htr": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.41_kw": "5.33",
      "3.32_kw": "4.30",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.41_kw": "0.900",
      "3.32_kw": "0.900",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.41_kw": "2.80 kW",
      "3.32_kw": "2.73 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.41_kw": "5.43",
      "3.32_kw": "4.90",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.41_kw": "0.900",
      "3.32_kw": "0.900",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.41_kw": "10.06 kW",
      "3.32_kw": "8.97 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.41_kw": "3.65",
      "3.32_kw": "2.69",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.41_kw": "10.06 kW",
      "3.32_kw": "8.97 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.41_kw": "3.65",
      "3.32_kw": "2.69",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.41_kw": "60 \u00b0C",
      "3.32_kw": "60 \u00b0C",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.41_kw": "15 W",
      "3.32_kw": "15 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.41_kw": "15 W",
      "3.32_kw": "15 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.41_kw": "15 W",
      "3.32_kw": "15 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.41_kw": "0 W",
      "3.32_kw": "0 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.41_kw": "Electricity",
      "3.32_kw": "Electricity",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.41_kw": "0.00 kW",
      "3.32_kw": "0.00 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.41_kw": "4326 kWh",
      "3.32_kw": "5022 kWh",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.41_kw": "",
      "3.32_kw": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.41_kw": "",
      "3.32_kw": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.41_kw": "",
      "3.32_kw": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "146 %",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.86",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.52",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.21",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.67",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "5.10",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 71,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 71,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.06_kw": "3.65",
      "8.97_kw": "2.69",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.06_kw": "10.06 kW",
      "8.97_kw": "8.97 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.06_kw": "3.65",
      "8.97_kw": "2.69",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.06_kw": "60 \u00b0C",
      "8.97_kw": "60 \u00b0C",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.06_kw": "15 W",
      "8.97_kw": "15 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.06_kw": "15 W",
      "8.97_kw": "15 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.06_kw": "15 W",
      "8.97_kw": "15 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.06_kw": "0 W",
      "8.97_kw": "0 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.06_kw": "Electricity",
      "8.97_kw": "Electricity",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.06_kw": "0.00 kW",
      "8.97_kw": "0.00 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.06_kw": "5014 kWh",
      "8.97_kw": "5778 kWh",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.06_kw": "",
      "8.97_kw": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.06_kw": "",
      "8.97_kw": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.06_kw": "",
      "8.97_kw": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "141 %",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.80",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.35",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.46",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.65",
      "medium_temperature": "2.69",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2850 kWh",
      "column_2": "3238 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 73,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15"
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 230 2-10 PRO EH",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_230_2-10_pro_eh": "Heating (medium temp)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_230_2-10_pro_eh": "Indoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_230_2-10_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_230_2-10_pro_eh": "Brine",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_230_2-10_pro_eh": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_230_2-10_pro_eh": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_2-10_pro_eh": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_2-10_pro_eh": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_230_2-10_pro_eh": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "140 %",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.75",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.45 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.90",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.74 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.71",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.41_kw": "5.33",
      "3.32_kw": "4.30",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.41_kw": "0.900",
      "3.32_kw": "0.900",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.41_kw": "2.80 kW",
      "3.32_kw": "2.73 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.41_kw": "5.43",
      "3.32_kw": "4.90",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_2-10_PRO_Brine_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.41_kw": "0.900",
      "3.32_kw": "0.900",
