{
  "source_pdf": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:25:13.743882",
  "total_records": 4958,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype ecoGEO+ B/C1 4-16 PRO",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecoforest_geotermia_s.l.": "R\u00faa das Pontes, 25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecoforest_geotermia_s.l.": "36350",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecoforest_geotermia_s.l.": "Nigr\u00e1n (Pontevedra)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecoforest_geotermia_s.l.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecoforest_geotermia_s.l.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecoforest_geotermia_s.l.": "ecoGEO+ B/C1 4-16 PRO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecoforest_geotermia_s.l.": "011-1W0912",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecoforest_geotermia_s.l.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecoforest_geotermia_s.l.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecoforest_geotermia_s.l.": "0.86 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecoforest_geotermia_s.l.": "14.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ecoforest_geotermia_s.l.": "European KEYMARK Scheme for Heat Pumps V.14\n(2024-04)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 230 4-16 PRO HTR EH",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "Brine",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_230_4-16_pro_htr_eh": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 230 4-16 PRO HTR",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_230_4-16_pro_htr": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_230_4-16_pro_htr": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_230_4-16_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_230_4-16_pro_htr": "Brine",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_230_4-16_pro_htr": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_230_4-16_pro_htr": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro_htr": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro_htr": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_230_4-16_pro_htr": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 230 4-16 PRO EH",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_230_4-16_pro_eh": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_230_4-16_pro_eh": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_230_4-16_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_230_4-16_pro_eh": "Brine",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_230_4-16_pro_eh": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_230_4-16_pro_eh": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro_eh": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro_eh": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_230_4-16_pro_eh": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 230 4-16 PRO",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_230_4-16_pro": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_230_4-16_pro": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_230_4-16_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_230_4-16_pro": "Brine",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_230_4-16_pro": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_230_4-16_pro": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_230_4-16_pro": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_230_4-16_pro": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 230 4-16 PRO HTR EH",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "Brine",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_230_4-16_pro_htr_eh": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 230 4-16 PRO HTR",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_230_4-16_pro_htr": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_230_4-16_pro_htr": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_230_4-16_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_230_4-16_pro_htr": "Brine",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_230_4-16_pro_htr": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_230_4-16_pro_htr": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro_htr": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro_htr": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_230_4-16_pro_htr": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 230 4-16 PRO EH",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_230_4-16_pro_eh": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_230_4-16_pro_eh": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_230_4-16_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_230_4-16_pro_eh": "Brine",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_230_4-16_pro_eh": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_230_4-16_pro_eh": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro_eh": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro_eh": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_230_4-16_pro_eh": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C2 230 4-16 PRO",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c2_230_4-16_pro": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c2_230_4-16_pro": "Indoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c2_230_4-16_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c2_230_4-16_pro": "Brine",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c2_230_4-16_pro": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c2_230_4-16_pro": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c2_230_4-16_pro": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c2_230_4-16_pro": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4377 kWh",
      "medium_temperature": "4842 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ C1 400 4-16 PRO HTR EH",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "Heating + DHW + low temp",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "Indoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "Brine",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_c1_400_4-16_pro_htr_eh": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "89 %",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.09",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:18 h:min",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80 W",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "200 l",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "18 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.37",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.95",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6822 kWh",
      "column_2": "7531 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7883 kWh",
      "medium_temperature": "8701 kWh",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 37,
