      "5.08_kw": "4.95",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 75,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 230 4-16 PRO",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_230_4-16_pro": "Heating (medium temp)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_230_4-16_pro": "Indoor",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_230_4-16_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_230_4-16_pro": "Brine",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_230_4-16_pro": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_230_4-16_pro": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_4-16_pro": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_230_4-16_pro": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_230_4-16_pro": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 79,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 230 4-16 PRO HTR EH",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "Heating (medium temp)",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "Indoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "Brine",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_230_4-16_pro_htr_eh": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 230 4-16 PRO HTR",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_230_4-16_pro_htr": "Heating (medium temp)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_230_4-16_pro_htr": "Indoor",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_230_4-16_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_230_4-16_pro_htr": "Brine",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_230_4-16_pro_htr": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_230_4-16_pro_htr": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro_htr": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro_htr": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_230_4-16_pro_htr": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 230 4-16 PRO EH",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_230_4-16_pro_eh": "Heating (medium temp)",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_230_4-16_pro_eh": "Indoor",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_230_4-16_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_230_4-16_pro_eh": "Brine",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_230_4-16_pro_eh": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_230_4-16_pro_eh": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro_eh": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro_eh": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_230_4-16_pro_eh": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 230 4-16 PRO",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_230_4-16_pro": "Heating (medium temp)",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_230_4-16_pro": "Indoor",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_230_4-16_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_230_4-16_pro": "Brine",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_230_4-16_pro": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_230_4-16_pro": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_230_4-16_pro": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_230_4-16_pro": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 400 4-16 PRO HTR EH",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "Heating (medium temp)",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "Indoor",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "Brine",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_400_4-16_pro_htr_eh": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 100,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 100,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 400 4-16 PRO HTR",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_400_4-16_pro_htr": "Heating (medium temp)",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_400_4-16_pro_htr": "Indoor",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_400_4-16_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_400_4-16_pro_htr": "Brine",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_400_4-16_pro_htr": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_400_4-16_pro_htr": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro_htr": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro_htr": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_400_4-16_pro_htr": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 103,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 103,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 104,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 104,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 105,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 105,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 400 4-16 PRO EH",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_400_4-16_pro_eh": "Heating (medium temp)",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_400_4-16_pro_eh": "Indoor",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_400_4-16_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_400_4-16_pro_eh": "Brine",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_400_4-16_pro_eh": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_400_4-16_pro_eh": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro_eh": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro_eh": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_400_4-16_pro_eh": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 107,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 107,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 108,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 108,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 109,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 109,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B1 400 4-16 PRO",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b1_400_4-16_pro": "Heating (medium temp)",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b1_400_4-16_pro": "Indoor",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b1_400_4-16_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b1_400_4-16_pro": "Brine",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b1_400_4-16_pro": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b1_400_4-16_pro": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b1_400_4-16_pro": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b1_400_4-16_pro": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 111,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 111,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 112,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 112,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 113,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 113,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 400 4-16 PRO HTR EH",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "Heating (medium temp)",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "Indoor",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "Brine",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_400_4-16_pro_htr_eh": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 115,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 115,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 116,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 116,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 117,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 117,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 118,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 400 4-16 PRO HTR",
      "source_page": 118,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_400_4-16_pro_htr": "Heating (medium temp)",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_400_4-16_pro_htr": "Indoor",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_400_4-16_pro_htr": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_400_4-16_pro_htr": "Brine",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_400_4-16_pro_htr": "n/a",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_400_4-16_pro_htr": "n/a",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro_htr": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro_htr": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_400_4-16_pro_htr": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 119,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 119,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 120,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 120,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 121,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 121,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 122,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 400 4-16 PRO EH",
      "source_page": 122,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_400_4-16_pro_eh": "Heating (medium temp)",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_400_4-16_pro_eh": "Indoor",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_400_4-16_pro_eh": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_400_4-16_pro_eh": "Brine",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_400_4-16_pro_eh": "n/a",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_400_4-16_pro_eh": "n/a",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro_eh": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro_eh": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_400_4-16_pro_eh": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 123,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 123,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 124,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 124,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 125,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 125,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ecoGEO+ B2 400 4-16 PRO",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ecogeo+_b2_400_4-16_pro": "Heating (medium temp)",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ecogeo+_b2_400_4-16_pro": "Indoor",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ecogeo+_b2_400_4-16_pro": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ecogeo+_b2_400_4-16_pro": "Brine",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ecogeo+_b2_400_4-16_pro": "n/a",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ecogeo+_b2_400_4-16_pro": "n/a",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ecogeo+_b2_400_4-16_pro": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ecogeo+_b2_400_4-16_pro": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.77 kW",
      "medium_temperature": "6.92 kW",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.31 kW",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "3.00",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.87",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.65 kW",
      "medium_temperature": "11.95 kW",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.02",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.86",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.36_kw": "5.32",
      "5.08_kw": "4.37",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.36_kw": "4.14 kW",
      "5.08_kw": "4.09 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.36_kw": "5.70",
      "5.08_kw": "4.95",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.36_kw": "0.900",
      "5.08_kw": "0.900",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "16.05 kW",
      "5.08_kw": "14.10 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36_kw": "3.74",
      "5.08_kw": "2.79",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.36_kw": "60 \u00b0C",
      "5.08_kw": "60 \u00b0C",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.36_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.36_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.36_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.36_kw": "0.00 kW",
      "5.08_kw": "0.00 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.36_kw": "6822 kWh",
      "5.08_kw": "7531 kWh",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.36_kw": "",
      "5.08_kw": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "151 %",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.98",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.27 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.69",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "4.29",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.73",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "5.19",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 127,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 127,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "16.05 kW",
      "14.10_kw": "14.10 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "16.05_kw": "3.74",
      "14.10_kw": "2.79",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "16.05_kw": "60 \u00b0C",
      "14.10_kw": "60 \u00b0C",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "16.05_kw": "15 W",
      "14.10_kw": "15 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "16.05_kw": "0 W",
      "14.10_kw": "0 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "16.05_kw": "Electricity",
      "14.10_kw": "Electricity",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "16.05_kw": "0.00 kW",
      "14.10_kw": "0.00 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "16.05_kw": "7883 kWh",
      "14.10_kw": "8701 kWh",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "16.05_kw": "",
      "14.10_kw": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "146 %",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.97",
      "medium_temperature": "3.93",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.92 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.52",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.05 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.74",
      "medium_temperature": "2.79",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 128,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 128,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4377 kWh",
      "column_2": "4842 kWh",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 129,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 129,
      "source_table": null,
      "model_id": "Ecoforest_Geotermia_S_L__ecoGEO__B_C1_4-16_PRO_Brine_Water_16"
    }
  ]
}