{
  "source_pdf": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:25:37.596689",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ECO-ZR02FC",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecogenica_ltd": "Level 1 Brockbourne House 77 Mount Ephraim; Tunbridge\nWells",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecogenica_ltd": "TN4 8BS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecogenica_ltd": "Kent",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecogenica_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecogenica_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecogenica_ltd": "ECO-ZR02FC",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecogenica_ltd": "011-1W0863",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecogenica_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecogenica_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecogenica_ltd": "0.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecogenica_ltd": "08.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ecogenica_ltd": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ECO-ZR02FC",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eco-zr02fc": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eco-zr02fc": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eco-zr02fc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eco-zr02fc": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eco-zr02fc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eco-zr02fc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eco-zr02fc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eco-zr02fc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eco-zr02fc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.58",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.36 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.98",
      "medium_temperature": "3.78",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.74 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.44": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.44": "1.76 kW",
      "5.05": "1.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.44": "9.78",
      "5.05": "7.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.44": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.44": "4.74 kW",
      "5.05": "4.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.44": "3.43",
      "5.05": "2.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.44": "4.39 kW",
      "5.05": "4.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.44": "3.06",
      "5.05": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.44": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.44": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.44": "11 W",
      "5.05": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.44": "27 W",
      "5.05": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.44": "11 W",
      "5.05": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.44": "93 W",
      "5.05": "93 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.44": "Electricity",
      "5.05": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.44": "0.97 kW",
      "5.05": "0.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.44": "2222 kWh",
      "5.05": "2843 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.97 kW 0.78 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecogenica_Ltd_ECO-ZR02FC_Outdoor_Air_Water_1"
    }
  ]
}