{
  "source_pdf": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:25:38.116974",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype ECO-ZR03FC",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ecogenica_ltd": "Level 1 Brockbourne House 77 Mount Ephraim; Tunbridge\nWells",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ecogenica_ltd": "TN4 8BS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ecogenica_ltd": "Kent",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ecogenica_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ecogenica_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ecogenica_ltd": "ECO-ZR03FC",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ecogenica_ltd": "011-1W0864",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ecogenica_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ecogenica_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ecogenica_ltd": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ecogenica_ltd": "08.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ecogenica_ltd": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ECO-ZR03FC",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eco-zr03fc": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eco-zr03fc": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eco-zr03fc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "eco-zr03fc": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eco-zr03fc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eco-zr03fc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eco-zr03fc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eco-zr03fc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eco-zr03fc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.94 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.16 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.01 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.09 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "3.49 kW",
      "4.90": "3.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "10.07",
      "4.90": "7.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "7.09 kW",
      "4.90": "7.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "3.19",
      "4.90": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "7.13 kW",
      "4.90": "7.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.80",
      "4.90": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "75 \u00b0C",
      "4.90": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "13 W",
      "4.90": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "56 W",
      "4.90": "56 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "13 W",
      "4.90": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "93 W",
      "4.90": "93 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "4.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "0.88 kW",
      "4.90": "0.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "3450 kWh",
      "4.90": "4513 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.88 kW 0.62 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ecogenica_Ltd_ECO-ZR03FC_Outdoor_Air_Water_2"
    }
  ]
}