{
  "source_pdf": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3.pdf",
  "extraction_timestamp": "2025-11-17T15:25:39.906194",
  "total_records": 132,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Subtype Aquapura Monobloc 300",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "energie_est,_lda.": "Zona Industrial de La\u00fandos, lote 48",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "energie_est,_lda.": "4570-311, La\u00fandos",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "energie_est,_lda.": "P\u00f3voa de Varzim",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "energie_est,_lda.": "PT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "energie_est,_lda.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "energie_est,_lda.": "Aquapura Monobloc 300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "energie_est,_lda.": "011-1W0640",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "energie_est,_lda.": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "energie_est,_lda.": "R134a",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "energie_est,_lda.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "energie_est,_lda.": "02.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "energie_est,_lda.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model Aquapura Monobloc 300i",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquapura_monobloc_300i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquapura_monobloc_300i": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquapura_monobloc_300i": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquapura_monobloc_300i": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquapura_monobloc_300i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquapura_monobloc_300i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquapura_monobloc_300i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquapura_monobloc_300i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquapura_monobloc_300i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "56_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.10",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8:58 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "27.5 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "309 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "57_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "57_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "57_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "109 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "10:20 h:min",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38.4 W",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "304 l",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8",
      "value": "58 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_10",
      "value": "20 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "56_db(a)": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "152 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.70",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "6:29 h:min",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "27.3 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "315 l",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_6",
      "value": "29 h:min",
      "source_page": 3,
      "source_table": null,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "": "Model Aquapura Monobloc 300ix",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquapura_monobloc_300ix": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquapura_monobloc_300ix": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquapura_monobloc_300ix": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "aquapura_monobloc_300ix": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquapura_monobloc_300ix": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquapura_monobloc_300ix": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquapura_monobloc_300ix": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquapura_monobloc_300ix": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquapura_monobloc_300ix": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "56_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "127 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.10",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "8:58 h:min",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "27.5 W",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "309 l",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Colder Climate",
      "xl": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Colder Climate",
      "56_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "109 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "10:20 h:min",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38.4 W",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "304 l",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 12102-2 | Warmer Climate",
      "xl": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_8",
      "value": "58 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "label": "heating_up_time_10",
      "value": "20 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "56_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Warmer Climate",
      "56_db(a)": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "152 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.70",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "6:29 h:min",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "27.3 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.0 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "315 l",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_6",
      "value": "29 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Energie_est__Lda__Aquapura_Monobloc_300_Heat_Pump_for_Domestic_Hot_Water__DHW__3"
    }
  ]
}