{
  "source_pdf": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:25:44.081655",
  "total_records": 308,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype ETHER DUO 90 - ETHER 90",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "energy_efficiency_technologies": "157 Boulevard Victor Hugo",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "energy_efficiency_technologies": "92110",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "energy_efficiency_technologies": "Clichy",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "energy_efficiency_technologies": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "energy_efficiency_technologies": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "energy_efficiency_technologies": "ETHER DUO 90 - ETHER 90",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "energy_efficiency_technologies": "ICIM-PDC-000137",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "energy_efficiency_technologies": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "energy_efficiency_technologies": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "energy_efficiency_technologies": "4.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "energy_efficiency_technologies": "21.03.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model ETHER 90",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ether_90": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ether_90": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ether_90": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ether_90": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ether_90": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ether_90": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ether_90": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ether_90": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.48": "9.18 kW",
      "6.80": "8.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.48": "3.32",
      "6.80": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.48": "9.16 kW",
      "6.80": "9.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.48": "2.78",
      "6.80": "1.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.48": "0.90",
      "6.80": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.48": "60 \u00b0C",
      "6.80": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.48": "18 W",
      "6.80": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.48": "19 W",
      "6.80": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.48": "18 W",
      "6.80": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.48": "18 W",
      "6.80": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.48": "Electricity",
      "6.80": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.48": "1.22 kW",
      "6.80": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.48": "4468 kWh",
      "6.80": "5700 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.48": "",
      "6.80": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "9.48": "",
      "6.80": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "9.48": "",
      "6.80": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "106 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "2.73",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.60",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "7.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.33 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "0.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9620 kWh",
      "column_2": "12389 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "153 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "3.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "2.45",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.46 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.19",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.36 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.44",
      "medium_temperature": "5.72",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.10",
      "medium_temperature": "2.45",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.10",
      "medium_temperature": "2.45",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model ETHER DUO 90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ether_duo_90": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ether_duo_90": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ether_duo_90": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ether_duo_90": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ether_duo_90": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ether_duo_90": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ether_duo_90": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ether_duo_90": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.56",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "52.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "251 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.15",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:49 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:16 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.2 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "248 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.40",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.22",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.38",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "6.80",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.16 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.78",
      "medium_temperature": "1.73",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.22 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4468 kWh",
      "medium_temperature": "5700 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "106 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "2.73",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.60",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.09",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "7.53",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.33 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "0.54",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9620 kWh",
      "medium_temperature": "12389 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "153 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "prated": "SCOP",
      "6.86_kw": "6.20",
      "6.27_kw": "3.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.86_kw": "4.46 kW",
      "6.27_kw": "4.05 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.86_kw": "5.44",
      "6.27_kw": "3.19",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.86_kw": "4.36 kW",
      "6.27_kw": "4.11 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.86_kw": "8.44",
      "6.27_kw": "5.72",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "0.90",
      "6.27_kw": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.86_kw": "60 \u00b0C",
      "6.27_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.86_kw": "19 W",
      "6.27_kw": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.86_kw": "Electricity",
      "6.27_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.86_kw": "0.00 kW",
      "6.27_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.86_kw": "1477 kWh",
      "6.27_kw": "2149 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Energy_Efficiency_Technologies_ETHER_DUO_90_-_ETHER_90_Outdoor_Air_Water_3"
    }
  ]
}