{
  "source_pdf": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:25:51.117575",
  "total_records": 291,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype M thermal N series 8 10 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "enpal_production_gmbh": "Koppenstrasse 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "enpal_production_gmbh": "10243",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "enpal_production_gmbh": "Berlin",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "enpal_production_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "enpal_production_gmbh": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "enpal_production_gmbh": "M thermal N series 8 10 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "enpal_production_gmbh": "ICIM-PDC-000265",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "enpal_production_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "enpal_production_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "enpal_production_gmbh": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "enpal_production_gmbh": "29.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "enpal_production_gmbh": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EODU-V8-M1-AW-9E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eodu-v8-m1-aw-9e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eodu-v8-m1-aw-9e": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eodu-v8-m1-aw-9e": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eodu-v8-m1-aw-9e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eodu-v8-m1-aw-9e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eodu-v8-m1-aw-9e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eodu-v8-m1-aw-9e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eodu-v8-m1-aw-9e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.0 kW",
      "medium_temperature": "8.0 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.52 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "159 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.9 kW",
      "medium_temperature": "8.2 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "4.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.99 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "4.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.97": "4.52 kW",
      "0.98": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.97": "9.03",
      "0.98": "6.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.97": "0.97",
      "0.98": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.97": "6.99 kW",
      "0.98": "7.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.97": "3.30",
      "0.98": "2.46",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "7.90 kW",
      "0.98": "8.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "2.85",
      "0.98": "2.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.97": "80.00 \u00b0C",
      "0.98": "80.00 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.97": "11.00 W",
      "0.98": "11.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.97": "16.00 W",
      "0.98": "16.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.97": "11.00 W",
      "0.98": "11.00 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.97": "0 W",
      "0.98": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.97": "Electricity",
      "0.98": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.97": "0.00 kW",
      "0.98": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.97": "3051 kWh",
      "0.98": "4168 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.97": "",
      "0.98": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.0 kW",
      "medium_temperature": "7.6 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.45",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.98 kW",
      "medium_temperature": "4.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.78",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "2.99 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.16",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.13",
      "medium_temperature": "5.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.52 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.78",
      "medium_temperature": "7.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.53 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "2.08",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.16 kW",
      "medium_temperature": "5.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.05": "80.00 \u00b0C",
      "1.58": "80.00 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.05": "11.00 W",
      "1.58": "11.00 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.05": "16 W",
      "1.58": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.05": "11.00 W",
      "1.58": "11.00 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.05": "0 W",
      "1.58": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.05": "Electricity",
      "1.58": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.05": "1.84 kW",
      "1.58": "1.84 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.05": "4291.00 kWh",
      "1.58": "5429.00 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.05": "6.53",
      "1.58": "6.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.05": "2.65",
      "1.58": "2.08",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.05": "0.99",
      "1.58": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.05": "",
      "1.58": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.05": "",
      "1.58": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.05": "",
      "1.58": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "273.00 %",
      "medium_temperature": "191.00 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.1 kW",
      "medium_temperature": "8.4 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.90",
      "medium_temperature": "4.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7.00 \u00b0C",
      "medium_temperature": "7.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2.00 \u00b0C",
      "medium_temperature": "2.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.21 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.69",
      "medium_temperature": "6.41",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.21 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "4.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.02 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.83",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80.00 \u00b0C",
      "medium_temperature": "80.00 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11.00 W",
      "medium_temperature": "11.00 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16.00 W",
      "medium_temperature": "16.00 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0.00 W",
      "medium_temperature": "0.00 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.84 kW 1.84 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.08 kW",
      "column_2": "0.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1566.00 kWh",
      "column_2": "2309.00 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 0.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model EODU-V10-M1-AW-9E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "eodu-v10-m1-aw-9e": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "eodu-v10-m1-aw-9e": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "eodu-v10-m1-aw-9e": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "eodu-v10-m1-aw-9e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "eodu-v10-m1-aw-9e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eodu-v10-m1-aw-9e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "eodu-v10-m1-aw-9e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "eodu-v10-m1-aw-9e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.92 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.20",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "157 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.8 kW",
      "medium_temperature": "10.0 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.33",
      "medium_temperature": "4.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10.00 \u00b0C",
      "medium_temperature": "-10.00 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.67 kW",
      "medium_temperature": "8.85 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.23",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.48",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.97": "4.53 kW",
      "0.98": "4.43 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.97": "9.12",
      "0.98": "7.03",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.97": "0.97",
      "0.98": "0.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.97": "8.67 kW",
      "0.98": "8.85 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.97": "3.19",
      "0.98": "2.23",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "9.75 kW",
      "0.98": "8.98 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.97": "2.65",
      "0.98": "2.06",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.97": "80.00 \u00b0C",
      "0.98": "80.00 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.97": "11.00 W",
      "0.98": "11.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.97": "16.00 W",
      "0.98": "16.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.97": "11.00 W",
      "0.98": "11.00 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.97": "0 W",
      "0.98": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.97": "Electricity",
      "0.98": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.97": "0.05 kW",
      "0.98": "1.02 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.97": "3802 kWh",
      "0.98": "5148 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.97": "",
      "0.98": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.97": "",
      "0.98": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "136 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.9 kW",
      "medium_temperature": "9.6 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15.00 \u00b0C",
      "medium_temperature": "-15.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22.00 \u00b0C",
      "medium_temperature": "-22.00 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.07 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.58 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.41",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.32",
      "medium_temperature": "5.61",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.90",
      "medium_temperature": "7.20",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.08 kW",
      "medium_temperature": "7.83 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.48",
      "medium_temperature": "1.96",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.79 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 1.02 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.00": "80.00 \u00b0C",
      "1.55": "80.00 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.00": "11.00 W",
      "1.55": "11.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.00": "16 W",
      "1.55": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.00": "11.00 W",
      "1.55": "11.00 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.00": "0 W",
      "1.55": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.00": "Electricity",
      "1.55": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.00": "3.11 kW",
      "1.55": "3.34 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.00": "5392.00 kWh",
      "1.55": "6773.00 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.00": "8.08",
      "1.55": "7.83",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.00": "2.48",
      "1.55": "1.96",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.00": "1",
      "1.55": "1",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.00": "",
      "1.55": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.00": "",
      "1.55": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.00": "",
      "1.55": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "271 %",
      "medium_temperature": "190 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.10 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.85",
      "medium_temperature": "4.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.63 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.43",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.52 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.92",
      "medium_temperature": "6.61",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.07",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.63 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.36",
      "medium_temperature": "2.43",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "80 \u00b0C",
      "medium_temperature": "80 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "16 W",
      "medium_temperature": "16 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.11 kW 3.34 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.10 kW",
      "column_2": "0.57 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1963 kWh",
      "column_2": "2812 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.57 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Enpal_Production_GmbH_M_thermal_N_series_8_10_kW_Outdoor_Air_Water_2"
    }
  ]
}