{
  "source_pdf": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:25:51.808059",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype MONOBLOC ACTIVE AOWD 10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "eurofred_s.a.": "Marqu\u00e9s de Sentmenat, 97",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "eurofred_s.a.": "08029",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "eurofred_s.a.": "Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "eurofred_s.a.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "eurofred_s.a.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "eurofred_s.a.": "MONOBLOC ACTIVE AOWD 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "eurofred_s.a.": "041-K010-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "eurofred_s.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "eurofred_s.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "eurofred_s.a.": "0.85 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "eurofred_s.a.": "04.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "eurofred_s.a.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "eurofred_s.a.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AOWD-MB-AT10T",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aowd-mb-at10t": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aowd-mb-at10t": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aowd-mb-at10t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aowd-mb-at10t": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aowd-mb-at10t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aowd-mb-at10t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at10t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at10t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aowd-mb-at10t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.29 kW",
      "medium_temperature": "9.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.78",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.22 kW",
      "medium_temperature": "8.17 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "4.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.72 kW",
      "medium_temperature": "5.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.11": "0.990",
      "4.67": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.11": "6.23 kW",
      "4.67": "6.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.11": "7.59",
      "4.67": "6.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.11": "0.990",
      "4.67": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.11": "8.22 kW",
      "4.67": "8.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.11": "3.17",
      "4.67": "2.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "9.39 kW",
      "4.67": "8.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "2.85",
      "4.67": "2.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "0.990",
      "4.67": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.11": "60 \u00b0C",
      "4.67": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.11": "8 W",
      "4.67": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.11": "8 W",
      "4.67": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.11": "8 W",
      "4.67": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.11": "64 W",
      "4.67": "64 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.11": "Electricity",
      "4.67": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.11": "0.00 kW",
      "4.67": "0.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.11": "3903 kWh",
      "4.67": "5052 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.29 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AOWD-MB-AT10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aowd-mb-at10": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aowd-mb-at10": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aowd-mb-at10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aowd-mb-at10": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aowd-mb-at10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aowd-mb-at10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aowd-mb-at10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.92 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.08 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.26",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "147 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.46 kW",
      "medium_temperature": "9.02 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.76",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.38",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.23 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.66",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.09": "0.990",
      "4.84": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.09": "6.25 kW",
      "4.84": "6.11 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.09": "7.52",
      "4.84": "6.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.09": "0.990",
      "4.84": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.09": "8.37 kW",
      "4.84": "7.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.09": "3.20",
      "4.84": "2.38",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.09": "9.47 kW",
      "4.84": "9.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.09": "2.82",
      "4.84": "1.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.09": "0.990",
      "4.84": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.09": "60 \u00b0C",
      "4.84": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.09": "9 W",
      "4.84": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.09": "9 W",
      "4.84": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.09": "9 W",
      "4.84": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.09": "42 W",
      "4.84": "42 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.09": "Electricity",
      "4.84": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.09": "0.00 kW",
      "4.84": "0.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.09": "3988 kWh",
      "4.84": "4959 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.02 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_10_Outdoor_Air_Water_1"
    }
  ]
}