{
  "source_pdf": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:25:52.261251",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype MONOBLOC ACTIVE AOWD 17",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "eurofred_s.a.": "Marqu\u00e9s de Sentmenat, 97",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "eurofred_s.a.": "08029",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "eurofred_s.a.": "Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "eurofred_s.a.": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "eurofred_s.a.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "eurofred_s.a.": "MONOBLOC ACTIVE AOWD 17",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "eurofred_s.a.": "041-K010-19",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "eurofred_s.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "eurofred_s.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "eurofred_s.a.": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "eurofred_s.a.": "04.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "eurofred_s.a.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "eurofred_s.a.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AOWD-MB-AT17",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aowd-mb-at17": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aowd-mb-at17": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aowd-mb-at17": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aowd-mb-at17": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aowd-mb-at17": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aowd-mb-at17": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at17": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at17": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aowd-mb-at17": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.99 kW",
      "medium_temperature": "17.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.61 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "145 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.57 kW",
      "medium_temperature": "11.81 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.12 kW",
      "medium_temperature": "10.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.82 kW",
      "medium_temperature": "6.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60": "0.990",
      "4.68": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60": "7.71 kW",
      "4.68": "7.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60": "6.89",
      "4.68": "6.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60": "0.990",
      "4.68": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60": "11.12 kW",
      "4.68": "10.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60": "3.31",
      "4.68": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "12.54 kW",
      "4.68": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "2.85",
      "4.68": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "0.990",
      "4.68": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.60": "75 \u00b0C",
      "4.68": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.60": "11 W",
      "4.68": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.60": "11 W",
      "4.68": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.60": "11 W",
      "4.68": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.60": "58 W",
      "4.68": "58 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60": "Electricity",
      "4.68": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60": "0.03 kW",
      "4.68": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60": "5587 kWh",
      "4.68": "6587 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.03 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AOWD-MB-AT17T",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aowd-mb-at17t": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aowd-mb-at17t": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aowd-mb-at17t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aowd-mb-at17t": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aowd-mb-at17t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aowd-mb-at17t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at17t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aowd-mb-at17t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aowd-mb-at17t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.73 kW",
      "medium_temperature": "17.03 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.94 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.99",
      "medium_temperature": "3.56",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "145 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.55 kW",
      "medium_temperature": "12.34 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "10.92 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.89 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.58",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.990",
      "4.74": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "7.78 kW",
      "4.74": "7.39 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "7.46",
      "4.74": "6.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.990",
      "4.74": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "11.11 kW",
      "4.74": "10.92 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "3.23",
      "4.74": "2.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "12.61 kW",
      "4.74": "12.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.89",
      "4.74": "2.06",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "0.990",
      "4.74": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "63 \u00b0C",
      "4.74": "63 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "11 W",
      "4.74": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "11 W",
      "4.74": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "11 W",
      "4.74": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "17 W",
      "4.74": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "Electricity",
      "4.74": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "4.74": "0.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "5281 kWh",
      "4.74": "6895 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.01 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Eurofred_S_A__MONOBLOC_ACTIVE_AOWD_17_Outdoor_Air_Water_2"
    }
  ]
}