{
  "source_pdf": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:26:16.389300",
  "total_records": 794,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Heat Pump-R290 8-10-12kW series",
      "source_page": 1,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foxess_co.,_ltd.": "No.939, Jinhai Third Road, New Airport Industry Area,\nLongwan District, 325925 Wenzhou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foxess_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foxess_co.,_ltd.": "Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foxess_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foxess_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foxess_co.,_ltd.": "Heat Pump-R290 8-10-12kW series",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foxess_co.,_ltd.": "011-1W1006",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foxess_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foxess_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foxess_co.,_ltd.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foxess_co.,_ltd.": "12.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foxess_co.,_ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP1-8-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp1-8-e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp1-8-e": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp1-8-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp1-8-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp1-8-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp1-8-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-8-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-8-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp1-8-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.99 kW",
      "medium_temperature": "7.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "154 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.01 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.09 kW",
      "medium_temperature": "7.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.986",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.69": "0.979",
      "5.07": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.69": "4.94 kW",
      "5.07": "5.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.69": "8.55",
      "5.07": "7.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.972",
      "5.07": "0.977",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "7.09 kW",
      "5.07": "7.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.69": "3.18",
      "5.07": "2.37",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "7.95 kW",
      "5.07": "7.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "2.76",
      "5.07": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.994",
      "5.07": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.69": "75 \u00b0C",
      "5.07": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.69": "16 W",
      "5.07": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.69": "16 W",
      "5.07": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.69": "16 W",
      "5.07": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.69": "52 W",
      "5.07": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "5.07": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "0.06 kW",
      "5.07": "0.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.69": "3214 kWh",
      "5.07": "4229 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.06 kW 0.13 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP1-10-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp1-10-e": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp1-10-e": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp1-10-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp1-10-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp1-10-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp1-10-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-10-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-10-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp1-10-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.69 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.03",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.03 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.979",
      "5.16": "0.983",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "6.01 kW",
      "5.16": "5.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "8.40",
      "5.16": "7.58",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.978",
      "5.16": "0.979",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "8.88 kW",
      "5.16": "8.86 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "2.81",
      "5.16": "2.31",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "9.94 kW",
      "5.16": "9.97 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.77",
      "5.16": "2.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.996",
      "5.16": "0.996",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "5.16": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "16 W",
      "5.16": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "16 W",
      "5.16": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "16 W",
      "5.16": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "52 W",
      "5.16": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "5.16": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "0.09 kW",
      "5.16": "0.04 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "4209 kWh",
      "5.16": "5369 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.04 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP1-12-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp1-12-e": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp1-12-e": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp1-12-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp1-12-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp1-12-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp1-12-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-12-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-12-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp1-12-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.43 kW",
      "medium_temperature": "11.63 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.60 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.82",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.05 kW",
      "medium_temperature": "12.17 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.58",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.66 kW",
      "medium_temperature": "10.77 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.06",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.44",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99": "0.982",
      "4.93": "0.982",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99": "5.79 kW",
      "4.93": "6.13 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99": "8.28",
      "4.93": "7.32",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99": "0.977",
      "4.93": "0.981",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99": "10.66 kW",
      "4.93": "10.77 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99": "2.72",
      "4.93": "2.06",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "10.75 kW",
      "4.93": "10.82 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "2.40",
      "4.93": "1.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "0.996",
      "4.93": "0.997",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.99": "75 \u00b0C",
      "4.93": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.99": "16 W",
      "4.93": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.99": "16 W",
      "4.93": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.99": "16 W",
      "4.93": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.99": "52 W",
      "4.93": "52 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99": "Electricity",
      "4.93": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99": "1.30 kW",
      "4.93": "1.35 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99": "5459 kWh",
      "4.93": "7016 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.35 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP3-8-E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp3-8-e": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp3-8-e": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp3-8-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp3-8-e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp3-8-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp3-8-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-8-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-8-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp3-8-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.99 kW",
      "medium_temperature": "7.85 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "3.13",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "154 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.01 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.94",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.09 kW",
      "medium_temperature": "7.13 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.37",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "3.87",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.986",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.69": "0.979",
      "5.07": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.69": "4.94 kW",
      "5.07": "5.31 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.69": "8.55",
      "5.07": "7.74",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.972",
      "5.07": "0.977",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "7.09 kW",
      "5.07": "7.13 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.69": "3.18",
      "5.07": "2.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "7.95 kW",
      "5.07": "7.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "2.76",
      "5.07": "1.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.994",
      "5.07": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.69": "75 \u00b0C",
      "5.07": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.69": "16 W",
      "5.07": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.69": "16 W",
      "5.07": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.69": "16 W",
      "5.07": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.69": "52 W",
      "5.07": "52 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "5.07": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "0.06 kW",
      "5.07": "0.13 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.69": "3214 kWh",
      "5.07": "4229 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.06 kW 0.13 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP3-10-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp3-10-e": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp3-10-e": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp3-10-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp3-10-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp3-10-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp3-10-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-10-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-10-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp3-10-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.59 kW",
      "medium_temperature": "9.69 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.03",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "151 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.03 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.85",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.31",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.70",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.979",
      "5.16": "0.983",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "6.01 kW",
      "5.16": "5.73 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "8.40",
      "5.16": "7.58",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.978",
      "5.16": "0.979",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "8.88 kW",
      "5.16": "8.86 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "2.81",
      "5.16": "2.31",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "9.94 kW",
      "5.16": "9.97 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.77",
      "5.16": "2.07",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.996",
      "5.16": "0.996",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "5.16": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "16 W",
      "5.16": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "16 W",
      "5.16": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "16 W",
      "5.16": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "52 W",
      "5.16": "52 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "5.16": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "0.09 kW",
      "5.16": "0.04 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "4209 kWh",
      "5.16": "5369 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.04 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP3-12-E",
      "source_page": 12,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp3-12-e": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp3-12-e": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp3-12-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp3-12-e": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp3-12-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp3-12-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-12-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-12-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp3-12-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.43 kW",
      "medium_temperature": "11.63 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.60 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.82",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.05 kW",
      "medium_temperature": "12.17 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.58",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.66 kW",
      "medium_temperature": "10.77 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.06",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.44",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99": "0.982",
      "4.93": "0.982",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99": "5.79 kW",
      "4.93": "6.13 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99": "8.28",
      "4.93": "7.32",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99": "0.977",
      "4.93": "0.981",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99": "10.66 kW",
      "4.93": "10.77 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99": "2.72",
      "4.93": "2.06",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "10.75 kW",
      "4.93": "10.82 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "2.40",
      "4.93": "1.83",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "0.996",
      "4.93": "0.997",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.99": "75 \u00b0C",
      "4.93": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.99": "16 W",
      "4.93": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.99": "16 W",
      "4.93": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.99": "16 W",
      "4.93": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.99": "52 W",
      "4.93": "52 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99": "Electricity",
      "4.93": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99": "1.30 kW",
      "4.93": "1.35 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99": "5459 kWh",
      "4.93": "7016 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.35 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP1-8P-E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp1-8p-e": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp1-8p-e": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp1-8p-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp1-8p-e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp1-8p-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp1-8p-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-8p-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-8p-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp1-8p-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.69 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "3.12",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "156 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.05 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "3.97",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "7.12 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.37",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.994",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.63 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.986",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.85": "0.978",
      "5.14": "0.979",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.85": "4.93 kW",
      "5.14": "5.31 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.85": "8.89",
      "5.14": "7.88",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.85": "0.971",
      "5.14": "0.976",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.85": "7.07 kW",
      "5.14": "7.12 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.85": "3.19",
      "5.14": "2.37",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "7.94 kW",
      "5.14": "7.93 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "2.75",
      "5.14": "1.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "0.994",
      "5.14": "0.996",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.85": "75 \u00b0C",
      "5.14": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.85": "16 W",
      "5.14": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.85": "16 W",
      "5.14": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.85": "16 W",
      "5.14": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.85": "52 W",
      "5.14": "52 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.85": "Electricity",
      "5.14": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.85": "0.06 kW",
      "5.14": "0.12 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.85": "3159 kWh",
      "5.14": "4190 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.06 kW 0.12 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP1-10P-E",
      "source_page": 16,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp1-10p-e": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp1-10p-e": "Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp1-10p-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp1-10p-e": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp1-10p-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp1-10p-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-10p-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-10p-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp1-10p-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.55 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.64",
      "medium_temperature": "3.01",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "153 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.02 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.04",
      "medium_temperature": "3.90",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.22",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.82",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.93": "0.978",
      "5.22": "0.983",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.93": "5.87 kW",
      "5.22": "5.71 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.93": "8.56",
      "5.22": "7.77",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.976",
      "5.22": "0.978",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "8.86 kW",
      "5.22": "8.86 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.92",
      "5.22": "2.22",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "9.87 kW",
      "5.22": "9.96 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "2.45",
      "5.22": "1.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.996",
      "5.22": "0.997",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.93": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.93": "16 W",
      "5.22": "16 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.93": "16 W",
      "5.22": "16 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.93": "16 W",
      "5.22": "16 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.93": "52 W",
      "5.22": "52 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "5.22": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "0.15 kW",
      "5.22": "0.05 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.93": "4109 kWh",
      "5.22": "5304 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.15 kW 0.05 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP1-12P-E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp1-12p-e": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp1-12p-e": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp1-12p-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp1-12p-e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp1-12p-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp1-12p-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-12p-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp1-12p-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp1-12p-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.49 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.75 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.81",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.15 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.62",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.75 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.06",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.79 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.47",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.13": "0.982",
      "5.03": "0.981",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.13": "5.78 kW",
      "5.03": "6.12 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.13": "8.64",
      "5.03": "7.50",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.13": "0.976",
      "5.03": "0.980",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.13": "10.64 kW",
      "5.03": "10.75 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.13": "2.72",
      "5.03": "2.06",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "10.73 kW",
      "5.03": "10.81 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "2.34",
      "5.03": "1.81",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "0.997",
      "5.03": "0.997",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.13": "75 \u00b0C",
      "5.03": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.13": "16 W",
      "5.03": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.13": "16 W",
      "5.03": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.13": "16 W",
      "5.03": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.13": "52 W",
      "5.03": "52 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.13": "Electricity",
      "5.03": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.13": "1.29 kW",
      "5.03": "1.34 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.13": "5379 kWh",
      "5.03": "6939 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 1.34 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP3-8P-E",
      "source_page": 20,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp3-8p-e": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp3-8p-e": "Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp3-8p-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp3-8p-e": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp3-8p-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp3-8p-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-8p-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-8p-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp3-8p-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.69 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "3.12",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "156 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.05 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "3.97",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "7.12 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.37",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.994",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.63 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.986",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.85": "0.978",
      "5.14": "0.979",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.85": "4.93 kW",
      "5.14": "5.31 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.85": "8.89",
      "5.14": "7.88",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.85": "0.971",
      "5.14": "0.976",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.85": "7.07 kW",
      "5.14": "7.12 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.85": "3.19",
      "5.14": "2.37",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "7.94 kW",
      "5.14": "7.93 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "2.75",
      "5.14": "1.95",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "0.994",
      "5.14": "0.996",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.85": "75 \u00b0C",
      "5.14": "75 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.85": "16 W",
      "5.14": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.85": "16 W",
      "5.14": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.85": "16 W",
      "5.14": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.85": "52 W",
      "5.14": "52 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.85": "Electricity",
      "5.14": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.85": "0.06 kW",
      "5.14": "0.12 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.85": "3159 kWh",
      "5.14": "4190 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.06 kW 0.12 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP3-10P-E",
      "source_page": 22,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp3-10p-e": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp3-10p-e": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp3-10p-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp3-10p-e": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp3-10p-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp3-10p-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-10p-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-10p-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp3-10p-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.55 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.64",
      "medium_temperature": "3.01",
      "source_page": 22,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "153 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.02 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.04",
      "medium_temperature": "3.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.86 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.22",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.82",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.93": "0.978",
      "5.22": "0.983",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.93": "5.87 kW",
      "5.22": "5.71 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.93": "8.56",
      "5.22": "7.77",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.976",
      "5.22": "0.978",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "8.86 kW",
      "5.22": "8.86 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.92",
      "5.22": "2.22",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "9.87 kW",
      "5.22": "9.96 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "2.45",
      "5.22": "1.93",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.996",
      "5.22": "0.997",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.93": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.93": "16 W",
      "5.22": "16 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.93": "16 W",
      "5.22": "16 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.93": "16 W",
      "5.22": "16 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.93": "52 W",
      "5.22": "52 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "5.22": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "0.15 kW",
      "5.22": "0.05 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.93": "4109 kWh",
      "5.22": "5304 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.15 kW 0.05 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HP3-12P-E",
      "source_page": 24,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp3-12p-e": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp3-12p-e": "Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp3-12p-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp3-12p-e": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp3-12p-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp3-12p-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-12p-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp3-12p-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp3-12p-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.49 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.75 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.18",
      "medium_temperature": "2.81",
      "source_page": 24,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.02 kW",
      "medium_temperature": "12.15 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.62",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.64 kW",
      "medium_temperature": "10.75 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.06",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.79 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.47",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.42 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.13": "0.982",
      "5.03": "0.981",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.13": "5.78 kW",
      "5.03": "6.12 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.13": "8.64",
      "5.03": "7.50",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.13": "0.976",
      "5.03": "0.980",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.13": "10.64 kW",
      "5.03": "10.75 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.13": "2.72",
      "5.03": "2.06",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "10.73 kW",
      "5.03": "10.81 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "2.34",
      "5.03": "1.81",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "0.997",
      "5.03": "0.997",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.13": "75 \u00b0C",
      "5.03": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.13": "16 W",
      "5.03": "16 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.13": "16 W",
      "5.03": "16 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.13": "16 W",
      "5.03": "16 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.13": "52 W",
      "5.03": "52 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.13": "Electricity",
      "5.03": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.13": "1.29 kW",
      "5.03": "1.34 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.13": "5379 kWh",
      "5.03": "6939 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 1.34 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "FOXESS_CO___LTD__Heat_Pump-R290_8-10-12kW_series_Outdoor_Air_Water_1"
    }
  ]
}