{
  "source_pdf": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:26:18.706215",
  "total_records": 655,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype TEAMAO 4 10/12/14 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "frisquet_sa": "20 Rue Branly \u2013 Z.I.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "frisquet_sa": "77100",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "frisquet_sa": "Meaux",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "frisquet_sa": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "frisquet_sa": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "frisquet_sa": "TEAMAO 4 10/12/14 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "frisquet_sa": "011-1W0561",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "frisquet_sa": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "frisquet_sa": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "frisquet_sa": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "frisquet_sa": "01.12.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "frisquet_sa": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "frisquet_sa": "CETIAT, FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 10 kW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_10_kw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_10_kw": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_10_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_10_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_10_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_10_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_10_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_10_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.60",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.68": "0.980",
      "4.77": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.68": "4.50 kW",
      "4.77": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.68": "7.76",
      "4.77": "6.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.68": "0.970",
      "4.77": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.68": "8.80 kW",
      "4.77": "8.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.68": "3.10",
      "4.77": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "8.60 kW",
      "4.77": "8.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "2.85",
      "4.77": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.68": "60 \u00b0C",
      "4.77": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.68": "17 W",
      "4.77": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.68": "0 W",
      "4.77": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68": "Electricity",
      "4.77": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68": "1.40 kW",
      "4.77": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68": "4572 kWh",
      "4.77": "6174 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 12 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_12_kw": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_12_kw": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_12_kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_12_kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_12_kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_12_kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_12_kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_12_kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.65",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.35 kW",
      "medium_temperature": "10.35 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "1.94",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.980",
      "4.73": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "4.40 kW",
      "4.73": "4.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.86",
      "4.73": "6.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.960",
      "4.73": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "10.35 kW",
      "4.73": "10.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.78",
      "4.73": "1.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "10.20 kW",
      "4.73": "10.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.64",
      "4.73": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "21 W",
      "4.73": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.73": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.73": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "1.50 kW",
      "4.73": "1.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "5409 kWh",
      "4.73": "7336 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.50 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 14 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_14_kw": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_14_kw": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_14_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_14_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_14_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_14_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_14_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_14_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.39",
      "medium_temperature": "2.60",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.43 kW",
      "medium_temperature": "11.24 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.89",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.970",
      "4.73": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "4.40 kW",
      "4.73": "4.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.86",
      "4.73": "6.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.960",
      "4.73": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "10.46 kW",
      "4.73": "11.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.84",
      "4.73": "1.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "10.20 kW",
      "4.73": "10.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.40",
      "4.73": "1.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "26 W",
      "4.73": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.73": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.73": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "3.40 kW",
      "4.73": "2.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "7016 kWh",
      "4.73": "8144 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 2.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 14 kW TRI",
      "source_page": 8,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_14_kw_tri": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_14_kw_tri": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_14_kw_tri": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_14_kw_tri": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_14_kw_tri": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_14_kw_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_14_kw_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_14_kw_tri": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.39",
      "medium_temperature": "2.60",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "3.22",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.43 kW",
      "medium_temperature": "11.24 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.89",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.970",
      "4.73": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "4.40 kW",
      "4.73": "4.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.86",
      "4.73": "6.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.960",
      "4.73": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "10.46 kW",
      "4.73": "11.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.84",
      "4.73": "1.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "10.20 kW",
      "4.73": "10.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.40",
      "4.73": "1.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "26 W",
      "4.73": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.73": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.73": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "3.40 kW",
      "4.73": "2.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "7016 kWh",
      "4.73": "8144 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 2.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 SWELL 10kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_swell_10kw": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_swell_10kw": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_swell_10kw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_swell_10kw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_swell_10kw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_10kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_10kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_swell_10kw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.60",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.35",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.16",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.68": "0.980",
      "4.77": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.68": "4.50 kW",
      "4.77": "3.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.68": "7.76",
      "4.77": "6.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.68": "0.970",
      "4.77": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.68": "8.80 kW",
      "4.77": "8.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.68": "3.10",
      "4.77": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "8.60 kW",
      "4.77": "8.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "2.85",
      "4.77": "1.93",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.68": "60 \u00b0C",
      "4.77": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.68": "17 W",
      "4.77": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.68": "0 W",
      "4.77": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68": "Electricity",
      "4.77": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68": "1.40 kW",
      "4.77": "1.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68": "4572 kWh",
      "4.77": "6174 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.40 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 SWELL 12kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_swell_12kw": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_swell_12kw": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_swell_12kw": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_swell_12kw": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_swell_12kw": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_12kw": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_12kw": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_swell_12kw": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.65",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "129 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.29",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.35 kW",
      "medium_temperature": "10.35 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "1.94",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.10",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.980",
      "4.73": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "4.40 kW",
      "4.73": "4.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.86",
      "4.73": "6.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.960",
      "4.73": "0.970",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "10.35 kW",
      "4.73": "10.35 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.78",
      "4.73": "1.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "10.20 kW",
      "4.73": "10.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.64",
      "4.73": "1.88",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "21 W",
      "4.73": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.73": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.73": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "1.50 kW",
      "4.73": "1.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "5409 kWh",
      "4.73": "7336 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.50 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 SWELL 14kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_swell_14kw": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_swell_14kw": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_swell_14kw": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_swell_14kw": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_swell_14kw": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_14kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_14kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_swell_14kw": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.39",
      "medium_temperature": "2.60",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "3.22",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.43 kW",
      "medium_temperature": "11.24 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.89",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.970",
      "4.73": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "4.40 kW",
      "4.73": "4.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.86",
      "4.73": "6.94",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.960",
      "4.73": "0.970",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "10.46 kW",
      "4.73": "11.24 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.84",
      "4.73": "1.89",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "10.20 kW",
      "4.73": "10.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.40",
      "4.73": "1.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "26 W",
      "4.73": "17 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.73": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.73": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "3.40 kW",
      "4.73": "2.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "7016 kWh",
      "4.73": "8144 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 2.10 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 SWELL 14kW TRI",
      "source_page": 16,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_swell_14kw_tri": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_swell_14kw_tri": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_swell_14kw_tri": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_swell_14kw_tri": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_swell_14kw_tri": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_14kw_tri": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_14kw_tri": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_swell_14kw_tri": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.71 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.39",
      "medium_temperature": "2.60",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "3.22",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-4 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.43 kW",
      "medium_temperature": "11.24 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.89",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "3.00",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.970",
      "4.73": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "4.40 kW",
      "4.73": "4.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.86",
      "4.73": "6.94",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.960",
      "4.73": "0.970",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "10.46 kW",
      "4.73": "11.24 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.84",
      "4.73": "1.89",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "10.20 kW",
      "4.73": "10.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.40",
      "4.73": "1.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "26 W",
      "4.73": "17 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "16 W",
      "4.73": "16 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.73": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.73": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "3.40 kW",
      "4.73": "2.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "7016 kWh",
      "4.73": "8144 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 2.10 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 10 kW TRI",
      "source_page": 18,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_10_kw_tri": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_10_kw_tri": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_10_kw_tri": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_10_kw_tri": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_10_kw_tri": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_10_kw_tri": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_10_kw_tri": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_10_kw_tri": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.60",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.35",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.16",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.68": "0.980",
      "4.77": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.68": "4.50 kW",
      "4.77": "3.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.68": "7.76",
      "4.77": "6.92",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.68": "0.970",
      "4.77": "0.970",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.68": "8.80 kW",
      "4.77": "8.80 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.68": "3.10",
      "4.77": "2.00",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "8.60 kW",
      "4.77": "8.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "2.85",
      "4.77": "1.93",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.68": "60 \u00b0C",
      "4.77": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.68": "17 W",
      "4.77": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.68": "0 W",
      "4.77": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68": "Electricity",
      "4.77": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68": "1.40 kW",
      "4.77": "1.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68": "4572 kWh",
      "4.77": "6174 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.40 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 SWELL 10kW TRI",
      "source_page": 20,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_swell_10kw_tri": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_swell_10kw_tri": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_swell_10kw_tri": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_swell_10kw_tri": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_swell_10kw_tri": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_10kw_tri": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_10kw_tri": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_swell_10kw_tri": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.60",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.35",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.00",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.16",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.68": "0.980",
      "4.77": "0.990",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.68": "4.50 kW",
      "4.77": "3.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.68": "7.76",
      "4.77": "6.92",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.68": "0.970",
      "4.77": "0.970",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.68": "8.80 kW",
      "4.77": "8.80 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.68": "3.10",
      "4.77": "2.00",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "8.60 kW",
      "4.77": "8.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68": "2.85",
      "4.77": "1.93",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.68": "60 \u00b0C",
      "4.77": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.68": "17 W",
      "4.77": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.68": "16 W",
      "4.77": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.68": "0 W",
      "4.77": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68": "Electricity",
      "4.77": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68": "1.40 kW",
      "4.77": "1.40 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68": "4572 kWh",
      "4.77": "6174 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.40 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO_4_10_12_14_kW_Outdoor_Air_Water_2"
    }
  ]
}