{
  "source_pdf": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:26:19.619874",
  "total_records": 271,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype TEAMAO 4 06/08 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "frisquet_sa": "20 Rue Branly \u2013 Z.I.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "frisquet_sa": "77100",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "frisquet_sa": "Meaux",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "frisquet_sa": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "frisquet_sa": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "frisquet_sa": "TEAMAO 4 06/08 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "frisquet_sa": "011-1W0560",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "frisquet_sa": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "frisquet_sa": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "frisquet_sa": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "frisquet_sa": "01.12.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "frisquet_sa": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 08 kW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_08_kw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_08_kw": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_08_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_08_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_08_kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_08_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_08_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_08_kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.65",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.00": "0.980",
      "4.86": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.00": "3.20 kW",
      "4.86": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.00": "8.00",
      "4.86": "6.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.00": "0.960",
      "4.86": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.00": "7.10 kW",
      "4.86": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.00": "3.00",
      "4.86": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "6.70 kW",
      "4.86": "6.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "2.74",
      "4.86": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "",
      "4.86": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.00": "60 \u00b0C",
      "4.86": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.00": "16 W",
      "4.86": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.00": "16 W",
      "4.86": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.00": "16 W",
      "4.86": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.00": "0 W",
      "4.86": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00": "Electricity",
      "4.86": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.00": "1.30 kW",
      "4.86": "1.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.00": "3652 kWh",
      "4.86": "4946 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 SWELL 08kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_swell_08kw": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_swell_08kw": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_swell_08kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_swell_08kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_swell_08kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_08kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_08kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_swell_08kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.65",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.03",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.16",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.00": "0.980",
      "4.86": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.00": "3.20 kW",
      "4.86": "3.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.00": "8.00",
      "4.86": "6.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.00": "0.960",
      "4.86": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.00": "7.10 kW",
      "4.86": "7.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.00": "3.00",
      "4.86": "2.03",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "6.70 kW",
      "4.86": "6.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "2.74",
      "4.86": "1.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.00": "60 \u00b0C",
      "4.86": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.00": "16 W",
      "4.86": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.00": "16 W",
      "4.86": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.00": "16 W",
      "4.86": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.00": "0 W",
      "4.86": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00": "Electricity",
      "4.86": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.00": "1.30 kW",
      "4.86": "1.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.00": "3652 kWh",
      "4.86": "4946 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.30 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 06 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_06_kw": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_06_kw": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_06_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_06_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_06_kw": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_06_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_06_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_06_kw": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.05 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.65",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.31",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.09",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.67": "0.981",
      "4.58": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.67": "3.20 kW",
      "4.58": "3.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.67": "7.80",
      "4.58": "6.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.67": "0.958",
      "4.58": "0.960",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.67": "5.30 kW",
      "4.58": "5.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.67": "3.21",
      "4.58": "2.09",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "5.08 kW",
      "4.58": "5.07 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "2.92",
      "4.58": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.67": "60 \u00b0C",
      "4.58": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.67": "16 W",
      "4.58": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.67": "17 W",
      "4.58": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.67": "16 W",
      "4.58": "16 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.67": "0 W",
      "4.58": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.67": "Electricity",
      "4.58": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.67": "0.92 kW",
      "4.58": "0.93 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.67": "2789 kWh",
      "4.58": "3740 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.92 kW 0.93 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model TEAMAO 4 SWELL 06kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "teamao_4_swell_06kw": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "teamao_4_swell_06kw": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "teamao_4_swell_06kw": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "teamao_4_swell_06kw": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "teamao_4_swell_06kw": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_06kw": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "teamao_4_swell_06kw": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "teamao_4_swell_06kw": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.05 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.65",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.31",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.09",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.22",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.67": "0.981",
      "4.58": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.67": "3.20 kW",
      "4.58": "3.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.67": "7.80",
      "4.58": "6.54",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.67": "0.958",
      "4.58": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.67": "5.30 kW",
      "4.58": "5.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.67": "3.21",
      "4.58": "2.09",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "5.08 kW",
      "4.58": "5.07 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.67": "2.92",
      "4.58": "1.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.67": "60 \u00b0C",
      "4.58": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.67": "16 W",
      "4.58": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.67": "17 W",
      "4.58": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.67": "16 W",
      "4.58": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.67": "0 W",
      "4.58": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.67": "Electricity",
      "4.58": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.67": "0.92 kW",
      "4.58": "0.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.67": "2789 kWh",
      "4.58": "3740 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.92 kW 0.93 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "FRISQUET_SA_TEAMAO__4_06_08_kW_Outdoor_Air_Water_1"
    }
  ]
}