      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.68 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.47 kW",
      "medium_temperature": "9.19 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.76",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.23 kW",
      "column_2": "2.89 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6013 kWh",
      "column_2": "7202 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.60 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "3.01",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.96 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.66",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.66",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.72",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.82",
      "medium_temperature": "6.25",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.31 kW",
      "medium_temperature": "8.94 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.79",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.92",
      "medium_temperature": "1.13",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "51 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.89 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.03 kW",
      "column_2": "6.80 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7667 kWh",
      "column_2": "8866 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "10.31",
      "column_2": "8.94",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.53",
      "column_2": "1.79",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "177 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.53",
      "medium_temperature": "4.46",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.06 kW",
      "medium_temperature": "0.66 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.03 kW 6.80 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.06 kW 0.66 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2462_kwh": "",
      "4088_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2462_kwh": "",
      "4088_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "2462_kwh": "",
      "4088_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.20 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.81",
      "+18\u00b0c/+23\u00b0c": "6.86",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.19 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.46",
      "+18\u00b0c/+23\u00b0c": "3.47",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.41 kW",
      "+18\u00b0c/+23\u00b0c": "10.20 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.16 kW",
      "+18\u00b0c/+23\u00b0c": "6.57 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "8.45",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "3.33 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.74",
      "+18\u00b0c/+23\u00b0c": "10.07",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1523 kWh",
      "+18\u00b0c/+23\u00b0c": "1164 kWh",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model OMNIA ST 3.2 16",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "omnia_st_3.2_16": "Heating + DHW + low temp",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "omnia_st_3.2_16": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "omnia_st_3.2_16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "omnia_st_3.2_16": "Yes",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "omnia_st_3.2_16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "omnia_st_3.2_16": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "omnia_st_3.2_16": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.09",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:52 h:min",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.0 W",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.53",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:43 h:min",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "76.0 W",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "149 %",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.53",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:23 h:min",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.0 W",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "52 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_4",
      "value": "43 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_3",
      "value": "23 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.90 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.60 kW",
      "+18\u00b0c/+23\u00b0c": "3.77 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "14.00",
      "+18\u00b0c/+23\u00b0c": "13.60",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.50",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.36",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.56 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.61",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6805 kWh",
      "column_2": "7895 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "3.08",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.65",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.26 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.81",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "6.29",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.22 kW",
      "medium_temperature": "9.61 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.97",
      "medium_temperature": "1.23",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "51 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.82 kW",
      "column_2": "6.59 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8431 kWh",
      "column_2": "9309 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "11.22",
      "column_2": "9.61",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.43",
      "column_2": "1.86",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "176 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.26",
      "medium_temperature": "4.43",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.86",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.01 kW",
      "medium_temperature": "0.42 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.82 kW 6.59 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.42 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2786_kwh": "",
      "4112_kwh": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2786_kwh": "",
      "4112_kwh": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "2786_kwh": "",
      "4112_kwh": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.30 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.63",
      "+18\u00b0c/+23\u00b0c": "6.71",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.31 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.47",
      "+18\u00b0c/+23\u00b0c": "3.50",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.68 kW",
      "+18\u00b0c/+23\u00b0c": "11.42 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.76 kW",
      "+18\u00b0c/+23\u00b0c": "7.27 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.27",
      "+18\u00b0c/+23\u00b0c": "7.83",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41 kW",
      "+18\u00b0c/+23\u00b0c": "3.40 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.29",
      "+18\u00b0c/+23\u00b0c": "10.35",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1853 kWh",
      "+18\u00b0c/+23\u00b0c": "1378 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model OMNIA ST 3.2 12T",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "omnia_st_3.2_12t": "Heating + DHW + low temp",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "omnia_st_3.2_12t": "Indoor, Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "omnia_st_3.2_12t": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "omnia_st_3.2_12t": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "omnia_st_3.2_12t": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "omnia_st_3.2_12t": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_12t": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_12t": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "omnia_st_3.2_12t": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.12",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:18 h:min",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "56.0 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "5:15 h:min",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "69.0 W",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "150 %",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.56",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:46 h:min",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4",
      "value": "18 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_5",
      "value": "15 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_3",
      "value": "46 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.05",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.18 kW",
      "+18\u00b0c/+23\u00b0c": "3.04 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.50",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.75",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.41",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.24 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "4.59",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.24 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.74 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "2.50 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5153 kWh",
      "column_2": "6927 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.40 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "2.98",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.05 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.63",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.67 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.60",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.54",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "6.25",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.41 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.59",
      "medium_temperature": "1.84",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.01 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.98",
      "medium_temperature": "1.13",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "51 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.39 kW",
      "column_2": "6.11 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6871 kWh",
      "column_2": "8419 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.28",
      "column_2": "8.41",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.59",
      "column_2": "1.84",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "174 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.43",
      "medium_temperature": "4.38",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.09 kW",
      "medium_temperature": "12.07 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.55 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.09 kW",
      "medium_temperature": "12.07 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.01 kW",
      "medium_temperature": "0.43 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.39 kW 6.11 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.43 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2296_kwh": "",
      "3776_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2296_kwh": "",
      "3776_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "2296_kwh": "",
      "3776_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.30 kW",
      "+18\u00b0c/+23\u00b0c": "11.80 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.83",
      "+18\u00b0c/+23\u00b0c": "7.06",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.31 kW",
      "+18\u00b0c/+23\u00b0c": "11.77 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.61",
      "+18\u00b0c/+23\u00b0c": "3.87",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.76 kW",
      "+18\u00b0c/+23\u00b0c": "9.21 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.93",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.81 kW",
      "+18\u00b0c/+23\u00b0c": "5.74 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.73",
      "+18\u00b0c/+23\u00b0c": "8.66",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "3.33 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.75",
      "+18\u00b0c/+23\u00b0c": "10.07",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1404 kWh",
      "+18\u00b0c/+23\u00b0c": "1004 kWh",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model OMNIA ST 3.2 14T",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "omnia_st_3.2_14t": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "omnia_st_3.2_14t": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "omnia_st_3.2_14t": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "omnia_st_3.2_14t": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "omnia_st_3.2_14t": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "omnia_st_3.2_14t": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_14t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_14t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "omnia_st_3.2_14t": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "129 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.06",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:03 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "59.0 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.51",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:56 h:min",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "72.0 W",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "148 %",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.51",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:32 h:min",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.0 W",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_4",
      "value": "03 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_4",
      "value": "56 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_3",
      "value": "32 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.15 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.95",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.96 kW",
      "+18\u00b0c/+23\u00b0c": "3.49 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.40",
      "+18\u00b0c/+23\u00b0c": "12.90",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.50",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "12.08 kW",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.41",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.68 kW",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.94 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "4.66",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.52",
      "medium_temperature": "6.13",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.68 kW",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.47 kW",
      "medium_temperature": "9.19 kW",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.76",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.23 kW",
      "column_2": "2.89 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6013 kWh",
      "column_2": "7202 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "119 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.60 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.03",
      "medium_temperature": "3.01",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.96 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.66",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.05 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.66",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.72",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.82",
      "medium_temperature": "6.25",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.31 kW",
      "medium_temperature": "8.94 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.79",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.92",
      "medium_temperature": "1.13",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "51 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.89 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.03 kW",
      "column_2": "6.80 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7667 kWh",
      "column_2": "8866 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "10.31",
      "column_2": "8.94",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.53",
      "column_2": "1.79",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "177 %",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.53",
      "medium_temperature": "4.46",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.04 kW",
      "medium_temperature": "13.04 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44",
      "medium_temperature": "2.20",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.06 kW",
      "medium_temperature": "0.66 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.03 kW 6.80 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.06 kW 0.66 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2462_kwh": "",
      "4088_kwh": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2462_kwh": "",
      "4088_kwh": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "2462_kwh": "",
      "4088_kwh": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.20 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.81",
      "+18\u00b0c/+23\u00b0c": "6.86",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.19 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.46",
      "+18\u00b0c/+23\u00b0c": "3.47",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.41 kW",
      "+18\u00b0c/+23\u00b0c": "10.20 kW",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.16 kW",
      "+18\u00b0c/+23\u00b0c": "6.57 kW",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.80",
      "+18\u00b0c/+23\u00b0c": "8.45",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.63 kW",
      "+18\u00b0c/+23\u00b0c": "3.33 kW",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.74",
      "+18\u00b0c/+23\u00b0c": "10.07",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1523 kWh",
      "+18\u00b0c/+23\u00b0c": "1164 kWh",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model OMNIA ST 3.2 16T",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "omnia_st_3.2_16t": "Heating + DHW + low temp",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "omnia_st_3.2_16t": "Indoor, Outdoor",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "omnia_st_3.2_16t": "n/a",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "omnia_st_3.2_16t": "Yes",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "omnia_st_3.2_16t": "n/a",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "omnia_st_3.2_16t": "n/a",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_16t": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "omnia_st_3.2_16t": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "omnia_st_3.2_16t": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.09",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:52 h:min",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.0 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.53",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "4:43 h:min",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "76.0 W",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "149 %",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.53",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:23 h:min",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.0 W",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "270 l",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 51,
      "source_table": 6,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 51,
      "source_table": 7,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "52 h:min",
      "source_page": 51,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_4",
      "value": "43 h:min",
      "source_page": 51,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_3",
      "value": "23 h:min",
      "source_page": 51,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.90 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.53 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.60 kW",
      "+18\u00b0c/+23\u00b0c": "3.77 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "14.00",
      "+18\u00b0c/+23\u00b0c": "13.60",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.50",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.36",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.56 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.61",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.68 kW",
      "column_2": "2.67 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6805 kWh",
      "column_2": "7895 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "3.08",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.31 kW",
      "medium_temperature": "7.64 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.65",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.26 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.79",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.49",
      "medium_temperature": "4.81",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "6.29",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.22 kW",
      "medium_temperature": "9.61 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.43",
      "medium_temperature": "1.86",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.97",
      "medium_temperature": "1.23",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "51 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.82 kW",
      "column_2": "6.59 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8431 kWh",
      "column_2": "9309 kWh",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "11.22",
      "column_2": "9.61",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.43",
      "column_2": "1.86",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "176 %",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.26",
      "medium_temperature": "4.43",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "4.06 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.86",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.29",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "62 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.01 kW",
      "medium_temperature": "0.42 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.82 kW 6.59 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.42 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2786_kwh": "",
      "4112_kwh": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2786_kwh": "",
      "4112_kwh": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "2786_kwh": "",
      "4112_kwh": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.30 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.63",
      "+18\u00b0c/+23\u00b0c": "6.71",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.31 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.47",
      "+18\u00b0c/+23\u00b0c": "3.50",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.68 kW",
      "+18\u00b0c/+23\u00b0c": "11.42 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.63",
      "+18\u00b0c/+23\u00b0c": "5.14",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.76 kW",
      "+18\u00b0c/+23\u00b0c": "7.27 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.27",
      "+18\u00b0c/+23\u00b0c": "7.83",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.41 kW",
      "+18\u00b0c/+23\u00b0c": "3.40 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.29",
      "+18\u00b0c/+23\u00b0c": "10.35",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1853 kWh",
      "+18\u00b0c/+23\u00b0c": "1378 kWh",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Ferroli_S_p_A__Ferroli_Omnia_S_3_2_12-14-16-12T-14T-16T_-_Omnia_ST_3_2_12-1_Outdoor_Air_Water_9",
      "submodel_id": null
    }
  ]
}