{
  "source_pdf": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:26:50.372678",
  "total_records": 77,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype HYBRID REVOLUTION 30 EXR",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "fonderie_sime_s.p.a.": "Via Garbo, 27",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "fonderie_sime_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "fonderie_sime_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "fonderie_sime_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "fonderie_sime_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "fonderie_sime_s.p.a.": "HYBRID REVOLUTION 30 EXR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "fonderie_sime_s.p.a.": "ICIM-PDC-000338",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "fonderie_sime_s.p.a.": "Hybrid Exhaust Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "fonderie_sime_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "fonderie_sime_s.p.a.": "0.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "fonderie_sime_s.p.a.": "13.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "fonderie_sime_s.p.a.": "IMQ S.p.A., IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HYBRID REVOLUTION 30 EXR",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hybrid_revolution_30_exr": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hybrid_revolution_30_exr": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hybrid_revolution_30_exr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hybrid_revolution_30_exr": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hybrid_revolution_30_exr": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hybrid_revolution_30_exr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hybrid_revolution_30_exr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hybrid_revolution_30_exr": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Exhaust Air/Water",
      "n/a": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.51 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.38",
      "medium_temperature": "2.78",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "3.84",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "2.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.46 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "0.92 kW",
      "medium_temperature": "0.95 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.950": "0.78 kW",
      "0.970": "0.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.950": "6.98",
      "0.970": "5.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.950": "0.940",
      "0.970": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.950": "2.55 kW",
      "0.970": "2.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.950": "4.24",
      "0.970": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "4.74 kW",
      "0.970": "4.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "2.38",
      "0.970": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.950": "35 \u00b0C",
      "0.970": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.950": "6 W",
      "0.970": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.950": "6 W",
      "0.970": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.950": "6 W",
      "0.970": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.950": "0 W",
      "0.970": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.950": "Gas",
      "0.970": "Gas",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.950": "2.07 kW",
      "0.970": "2.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.950": "1066 kWh",
      "0.970": "1453 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.07 kW 2.08 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_EXR_Hybrid_Exhaust_Air_Water_2"
    }
  ]
}