{
  "source_pdf": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:26:50.617221",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype HYBRID REVOLUTION 30",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "fonderie_sime_s.p.a.": "Via Garbo, 27",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "fonderie_sime_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "fonderie_sime_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "fonderie_sime_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "fonderie_sime_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "fonderie_sime_s.p.a.": "HYBRID REVOLUTION 30",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "fonderie_sime_s.p.a.": "ICIM-PDC-000244",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "fonderie_sime_s.p.a.": "Hybrid Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "fonderie_sime_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "fonderie_sime_s.p.a.": "0.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "fonderie_sime_s.p.a.": "25.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "fonderie_sime_s.p.a.": "V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "fonderie_sime_s.p.a.": "IMQ S.p.A., IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HYBRID REVOLUTION 30",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hybrid_revolution_30": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hybrid_revolution_30": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hybrid_revolution_30": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hybrid_revolution_30": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hybrid_revolution_30": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hybrid_revolution_30": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hybrid_revolution_30": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hybrid_revolution_30": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.01 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.93",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "130 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.40 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.32",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.25 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.47",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.29 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.77",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.14 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.967": "0.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.967": "5.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.967": "0.942",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.967": "5.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.967": "2.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.967": "0.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.967": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.967": "0.550",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.967": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.967": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.967": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.967": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.967": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.967": "Gas",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.967": "2.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.967": "1 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.59 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Fonderie_Sime_S_p_A__HYBRID_REVOLUTION_30_Hybrid_Air_Water_1"
    }
  ]
}