{
  "source_pdf": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:26:56.942002",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype EDM9016S",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "C Zone No. 3 Zhanye Rd Honggang Industry Daliang\nShunde Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "EDM9016S",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "041-K079-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "05.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model EDM9016S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "edm9016s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "edm9016s": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "edm9016s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "edm9016s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "edm9016s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "edm9016s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "edm9016s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "edm9016s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "edm9016s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.63 kW",
      "medium_temperature": "14.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.88",
      "medium_temperature": "3.68",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.94 kW",
      "medium_temperature": "12.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.94 kW",
      "medium_temperature": "7.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.89 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.89": "0.900",
      "5.31": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.89": "6.69 kW",
      "5.31": "6.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.89": "8.98",
      "5.31": "7.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.89": "0.900",
      "5.31": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.89": "12.94 kW",
      "5.31": "12.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.89": "3.18",
      "5.31": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.89": "14.55 kW",
      "5.31": "14.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.89": "2.87",
      "5.31": "2.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.89": "0.900",
      "5.31": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.89": "75 \u00b0C",
      "5.31": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.89": "14 W",
      "5.31": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.89": "14 W",
      "5.31": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.89": "14 W",
      "5.31": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.89": "43 W",
      "5.31": "43 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.89": "Electricity",
      "5.31": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.89": "0.08 kW",
      "5.31": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.89": "6206 kWh",
      "5.31": "8213 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EDM9016S_Outdoor_Air_Water_3"
    }
  ]
}