{
  "source_pdf": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:26:57.206950",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype EVR3010",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "C Zone No. 3 Zhanye Rd Honggang Industry Daliang\nShunde Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "EVR3010",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "041-K079-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "05.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "foshan_city_shunde_yuelly_energy-saving_equipment_co.,_ltd": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model EVR3010",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "evr3010": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "evr3010": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "evr3010": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "evr3010": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "evr3010": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "evr3010": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "evr3010": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "evr3010": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "evr3010": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.08 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.28 kW",
      "medium_temperature": "9.09 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.21 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "5.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.59": "0.900",
      "4.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.59": "4.79 kW",
      "4.01": "4.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.59": "8.07",
      "4.01": "5.53",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.59": "0.900",
      "4.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.59": "8.21 kW",
      "4.01": "8.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.59": "3.06",
      "4.01": "2.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.59": "8.67 kW",
      "4.01": "8.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.59": "2.90",
      "4.01": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.59": "0.900",
      "4.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.59": "60 \u00b0C",
      "4.01": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.59": "10 W",
      "4.01": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.59": "10 W",
      "4.01": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.59": "10 W",
      "4.01": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.59": "40 W",
      "4.01": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.59": "Electricity",
      "4.01": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.59": "0.61 kW",
      "4.01": "0.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.59": "4174 kWh",
      "4.01": "5719 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.61 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_City_Shunde_Yuelly_Energy-Saving__EVR3010_Outdoor_Air_Water_4"
    }
  ]
}