{
  "source_pdf": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:26:57.655999",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat pump 16KW R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_goodheat_technology_ltd": "No.5-6, Wusha Xinyue Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_goodheat_technology_ltd": "528300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_goodheat_technology_ltd": "Shunde, Foshan, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_goodheat_technology_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_goodheat_technology_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_goodheat_technology_ltd": "Monobloc Heat pump 16KW R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_goodheat_technology_ltd": "011-1W1090",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_goodheat_technology_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_goodheat_technology_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_goodheat_technology_ltd": "1.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_goodheat_technology_ltd": "18.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_goodheat_technology_ltd": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "foshan_goodheat_technology_ltd": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model GSHVSH-16AA1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gshvsh-16aa1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gshvsh-16aa1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gshvsh-16aa1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gshvsh-16aa1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gshvsh-16aa1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gshvsh-16aa1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gshvsh-16aa1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gshvsh-16aa1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gshvsh-16aa1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "13.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "11.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.47": "0.990",
      "4.90": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.47": "7.13 kW",
      "4.90": "7.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.47": "8.24",
      "4.90": "6.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.47": "0.990",
      "4.90": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.47": "12.01 kW",
      "4.90": "11.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.47": "3.05",
      "4.90": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "12.86 kW",
      "4.90": "12.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "2.62",
      "4.90": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "1.000",
      "4.90": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.47": "75 \u00b0C",
      "4.90": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.47": "13 W",
      "4.90": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.47": "13 W",
      "4.90": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.47": "13 W",
      "4.90": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.47": "45 W",
      "4.90": "45 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.47": "Electricity",
      "4.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.47": "0.64 kW",
      "4.90": "0.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.47": "5695 kWh",
      "4.90": "7691 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 0.44 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model GSHVTH-16AA1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gshvth-16aa1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gshvth-16aa1": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gshvth-16aa1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gshvth-16aa1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gshvth-16aa1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gshvth-16aa1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gshvth-16aa1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gshvth-16aa1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gshvth-16aa1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.40 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "3.02",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "146 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.72",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "11.94 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.22",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.44 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.47",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.03 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.47": "0.990",
      "4.90": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.47": "7.13 kW",
      "4.90": "7.03 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.47": "8.24",
      "4.90": "6.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.47": "0.990",
      "4.90": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.47": "12.01 kW",
      "4.90": "11.94 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.47": "3.05",
      "4.90": "2.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "12.86 kW",
      "4.90": "12.96 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "2.62",
      "4.90": "1.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.47": "1.000",
      "4.90": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.47": "75 \u00b0C",
      "4.90": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.47": "13 W",
      "4.90": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.47": "13 W",
      "4.90": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.47": "13 W",
      "4.90": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.47": "45 W",
      "4.90": "45 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.47": "Electricity",
      "4.90": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.47": "0.84 kW",
      "4.90": "0.64 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.47": "5695 kWh",
      "4.90": "7691 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.84 kW 0.64 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_16KW_R290_Outdoor_Air_Water_1"
    }
  ]
}