{
  "source_pdf": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:26:57.977436",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat pump 18KW R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_goodheat_technology_ltd": "No.5-6, Wusha Xinyue Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_goodheat_technology_ltd": "528300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_goodheat_technology_ltd": "Shunde, Foshan, Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_goodheat_technology_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_goodheat_technology_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_goodheat_technology_ltd": "Monobloc Heat pump 18KW R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_goodheat_technology_ltd": "011-1W1091",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_goodheat_technology_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_goodheat_technology_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_goodheat_technology_ltd": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_goodheat_technology_ltd": "18.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_goodheat_technology_ltd": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "foshan_goodheat_technology_ltd": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model GSHVTH-18AA1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gshvth-18aa1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gshvth-18aa1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gshvth-18aa1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gshvth-18aa1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gshvth-18aa1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gshvth-18aa1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gshvth-18aa1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gshvth-18aa1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gshvth-18aa1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "18.00 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.80 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "17.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.18 kW",
      "medium_temperature": "15.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.84",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.16": "0.990",
      "5.07": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.16": "7.47 kW",
      "5.07": "7.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.16": "7.99",
      "5.07": "7.38",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.16": "0.990",
      "5.07": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.16": "14.18 kW",
      "5.07": "15.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.16": "3.18",
      "5.07": "2.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "14.84 kW",
      "5.07": "13.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "2.80",
      "5.07": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "1.000",
      "5.07": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.16": "75 \u00b0C",
      "5.07": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.16": "13 W",
      "5.07": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.16": "13 W",
      "5.07": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.16": "14 W",
      "5.07": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.16": "55 W",
      "5.07": "55 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.16": "Electricity",
      "5.07": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.16": "1.19 kW",
      "5.07": "3.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.16": "6780 kWh",
      "5.07": "8921 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.19 kW 3.46 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Goodheat_Technology_Ltd_Monobloc_Heat_pump_18KW_R290_Outdoor_Air_Water_2"
    }
  ]
}