{
  "source_pdf": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:26:59.611963",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump- R290- 030",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_guangteng_new_energy_co.,_ltd.": "Building 2, Jilong Zhizao Industrial Park, No.52, Xilian Road\nLongyan Village, Leliu Street Shunde District, Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_guangteng_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_guangteng_new_energy_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_guangteng_new_energy_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_guangteng_new_energy_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_guangteng_new_energy_co.,_ltd.": "DC Inverter Heat Pump- R290- 030",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_guangteng_new_energy_co.,_ltd.": "041-K071-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_guangteng_new_energy_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_guangteng_new_energy_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_guangteng_new_energy_co.,_ltd.": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_guangteng_new_energy_co.,_ltd.": "26.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_guangteng_new_energy_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model GT-SKR030KBDC-M290",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gt-skr030kbdc-m290": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gt-skr030kbdc-m290": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gt-skr030kbdc-m290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gt-skr030kbdc-m290": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gt-skr030kbdc-m290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gt-skr030kbdc-m290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr030kbdc-m290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr030kbdc-m290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gt-skr030kbdc-m290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.28 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.19",
      "medium_temperature": "2.64",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.57",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "1.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.46 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.30": "0.900",
      "5.12": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "4.84 kW",
      "5.12": "4.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "7.79",
      "5.12": "6.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.30": "0.900",
      "5.12": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "5.67 kW",
      "5.12": "6.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "2.76",
      "5.12": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "5.37 kW",
      "5.12": "6.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.13",
      "5.12": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "0.900",
      "5.12": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "75 \u00b0C",
      "5.12": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "8 W",
      "5.12": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "23 W",
      "5.12": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "8 W",
      "5.12": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "40 W",
      "5.12": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "5.12": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "1.04 kW",
      "5.12": "0.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "2954 kWh",
      "5.12": "3997 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 0.72 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model GT-SKR030KBDC-S290",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gt-skr030kbdc-s290": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gt-skr030kbdc-s290": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gt-skr030kbdc-s290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gt-skr030kbdc-s290": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gt-skr030kbdc-s290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gt-skr030kbdc-s290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr030kbdc-s290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr030kbdc-s290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gt-skr030kbdc-s290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.28 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.19",
      "medium_temperature": "2.64",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "140 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.41 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.57",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "1.97",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.69",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.46 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.30": "0.900",
      "5.12": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "4.84 kW",
      "5.12": "4.97 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "7.79",
      "5.12": "6.59",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.30": "0.900",
      "5.12": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "5.67 kW",
      "5.12": "6.11 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "2.76",
      "5.12": "1.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "5.37 kW",
      "5.12": "6.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.13",
      "5.12": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "0.900",
      "5.12": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "75 \u00b0C",
      "5.12": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "8 W",
      "5.12": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "23 W",
      "5.12": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "8 W",
      "5.12": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "40 W",
      "5.12": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "5.12": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "1.04 kW",
      "5.12": "0.72 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "2954 kWh",
      "5.12": "3997 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 0.72 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_030_Outdoor_Air_Water_2"
    }
  ]
}