{
  "source_pdf": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:27:00.883739",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump- R290- 040",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_guangteng_new_energy_co.,_ltd.": "Building 2, Jilong Zhizao Industrial Park, No.52, Xilian Road\nLongyan Village, Leliu Street Shunde District, Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_guangteng_new_energy_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_guangteng_new_energy_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_guangteng_new_energy_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_guangteng_new_energy_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_guangteng_new_energy_co.,_ltd.": "DC Inverter Heat Pump- R290- 040",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_guangteng_new_energy_co.,_ltd.": "041-K071-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_guangteng_new_energy_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_guangteng_new_energy_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_guangteng_new_energy_co.,_ltd.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_guangteng_new_energy_co.,_ltd.": "26.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_guangteng_new_energy_co.,_ltd.": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "foshan_guangteng_new_energy_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model GT-SKR040KBDC-M290",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gt-skr040kbdc-m290": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gt-skr040kbdc-m290": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gt-skr040kbdc-m290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gt-skr040kbdc-m290": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gt-skr040kbdc-m290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gt-skr040kbdc-m290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr040kbdc-m290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr040kbdc-m290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gt-skr040kbdc-m290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.14 kW",
      "medium_temperature": "11.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "3.01",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.86 kW",
      "medium_temperature": "10.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.66",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.93 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.92 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.92": "0.900",
      "4.85": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.92": "6.96 kW",
      "4.85": "6.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.92": "7.93",
      "4.85": "6.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.92": "0.900",
      "4.85": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.92": "9.60 kW",
      "4.85": "9.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.92": "3.03",
      "4.85": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "9.21 kW",
      "4.85": "9.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "2.73",
      "4.85": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "0.900",
      "4.85": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.92": "75 \u00b0C",
      "4.85": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.92": "8 W",
      "4.85": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.92": "23 W",
      "4.85": "23 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.92": "8 W",
      "4.85": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.92": "40 W",
      "4.85": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.92": "Electricity",
      "4.85": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.92": "1.57 kW",
      "4.85": "1.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.92": "4902 kWh",
      "4.85": "6064 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.57 kW 1.42 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model GT-SKR040KBDC-S290",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gt-skr040kbdc-s290": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gt-skr040kbdc-s290": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gt-skr040kbdc-s290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gt-skr040kbdc-s290": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gt-skr040kbdc-s290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gt-skr040kbdc-s290": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr040kbdc-s290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gt-skr040kbdc-s290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gt-skr040kbdc-s290": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.14 kW",
      "medium_temperature": "11.51 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.81 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "3.01",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.86 kW",
      "medium_temperature": "10.75 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.66",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.51 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.33",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.93 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.92 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.92": "0.900",
      "4.85": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.92": "6.96 kW",
      "4.85": "6.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.92": "7.93",
      "4.85": "6.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.92": "0.900",
      "4.85": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.92": "9.60 kW",
      "4.85": "9.51 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.92": "3.03",
      "4.85": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "9.21 kW",
      "4.85": "9.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "2.73",
      "4.85": "2.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "0.900",
      "4.85": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.92": "75 \u00b0C",
      "4.85": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.92": "8 W",
      "4.85": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.92": "23 W",
      "4.85": "23 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.92": "8 W",
      "4.85": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.92": "40 W",
      "4.85": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.92": "Electricity",
      "4.85": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.92": "1.57 kW",
      "4.85": "1.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.92": "4902 kWh",
      "4.85": "6064 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.57 kW 1.42 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Guangteng_New_Energy_Co___Ltd__DC_Inverter_Heat_Pump-_R290-_040_Outdoor_Air_Water_3"
    }
  ]
}