{
  "source_pdf": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:27:01.754236",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Monoblock A2W Heat Pump 10kw",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "No.2-8, No.9 Road, Science and Technology zone, Xingtan\nIndustrial Park, Xingtan Town, Shunde District, Foshan City",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Guangdong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Monoblock A2W Heat Pump 10kw",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "011-1W0649",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "27.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "foshan_shunde_zealux_electrical_appliances_co.,_ltd.": "European KEYMARK Scheme for Heat Pumps Rev. 14 (as of\n2024-04)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model XAH10Csi32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "xah10csi32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "xah10csi32": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "xah10csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "xah10csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "xah10csi32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah10csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "xah10csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "xah10csi32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.47 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.79 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "4.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.41 kW",
      "column_2": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.64",
      "column_2": "4.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.47 kW",
      "column_2": "6.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.09",
      "column_2": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.21 kW",
      "column_2": "5.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.75",
      "column_2": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.10 kW",
      "column_2": "1.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3296 kWh",
      "column_2": "4825 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.80 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ALSAVO HEAT 10i",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "alsavo_heat_10i": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "alsavo_heat_10i": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "alsavo_heat_10i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "alsavo_heat_10i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "alsavo_heat_10i": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_10i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "alsavo_heat_10i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "alsavo_heat_10i": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "2.81",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.47 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.22",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.21",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.79 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.72",
      "medium_temperature": "4.69",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.41 kW",
      "column_2": "2.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.64",
      "column_2": "4.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.47 kW",
      "column_2": "6.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.09",
      "column_2": "2.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.21 kW",
      "column_2": "5.86 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.75",
      "column_2": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.10 kW",
      "column_2": "1.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3296 kWh",
      "column_2": "4825 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 1.80 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Foshan_Shunde_Zealux_Electrical_Applianc_Monoblock_A2W_Heat_Pump_10kw_Outdoor_Air_Water_1"
    }
  ]
}